<CAEXFile SchemaVersion="3.0" FileName="result.aml" xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance" xmlns="http://www.dke.de/CAEX" xsi:schemaLocation="http://www.dke.de/CAEX CAEX_ClassModel_V.3.0.xsd">
  <AdditionalInformation DocumentVersions="Recommendations">
    <Document DocumentIdentifier="VDI/VDE/NAMUR 2658-1:Manifest" Version="1.1.0" />
  </AdditionalInformation>
  <AdditionalInformation DocumentVersions="Recommendations">
    <Document DocumentIdentifier="VDI/VDE/NAMUR 2658-3" Version="1.0.0" />
  </AdditionalInformation>
  <AdditionalInformation DocumentVersions="Recommendations">
    <Document DocumentIdentifier="VDI/VDE/NAMUR 2658-4:ServiceSet" Version="1.0.0" />
  </AdditionalInformation>
  <AdditionalInformation DocumentVersions="Recommendations">
    <Document DocumentIdentifier="VDI/VDE/NAMUR 2658-2:HmiSet" Version="1.0.0" />
  </AdditionalInformation>
  <AdditionalInformation DocumentVersions="Recommendations">
    <Document DocumentIdentifier="VDI/VDE/NAMUR 2658-4:TextSet" Version="1.0.0" />
  </AdditionalInformation>
  <AdditionalInformation DocumentVersions="Recommendations">
    <Document DocumentIdentifier="VDI/VDE/NAMUR 2658-4:ProcessValueSet" Version="1.0.0" />
  </AdditionalInformation>
  <SuperiorStandardVersion>AutomationML 2.10</SuperiorStandardVersion>
  <SourceDocumentInformation OriginName="SIMATIC MTP Creator" OriginID="" OriginVersion="5.0.0" LastWritingDateTime="2026-05-18T13:18:00+02:00" OriginVendor="Siemens" OriginVendorURL="siemens.com" OriginRelease="special release" OriginProjectTitle="2026_04_14_HC30_MTP_V08" OriginProjectID="920A0111-D2D1-4C6F-ADCF-78614D44E063" />
  <InstanceHierarchy Name="ModuleTypePackage">
    <Version>0</Version>
    <InternalElement Name="No Information" ID="d734baf2-ff1f-49b8-b225-8bc27ea1882d" RefBaseSystemUnitPath="MTPSUCLib/ModuleTypePackage">
      <Attribute Name="Version" AttributeDataType="xs:string">
        <Description>ModuleTypePackageVersion information in Major.Minor.Patch format</Description>
        <DefaultValue>0.0.1</DefaultValue>
        <Value>0.0.1</Value>
      </Attribute>
      <Attribute Name="DeviceRevision" AttributeDataType="xs:string">
        <Description>DeviceRevision information in Major.Minor.Patch format</Description>
        <DefaultValue>0.0.1</DefaultValue>
        <Value>No Information</Value>
      </Attribute>
      <Attribute Name="ManufacturerUri" AttributeDataType="xs:string">
        <Description>MaufacturerUri</Description>
        <DefaultValue>https://localhost</DefaultValue>
        <Value>No Information</Value>
      </Attribute>
      <Attribute Name="ProductCode" AttributeDataType="xs:string">
        <Description>ProductCode</Description>
        <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
        <Value>No Information</Value>
      </Attribute>
      <Attribute Name="PeaInformation" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
        <Description>DataAssembly-RefID of the instance derived from SystemUnitClass PeaIn-formationLabel</Description>
        <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
        <Value>096b41aa-efc2-4081-97ee-b5f97aaf732b</Value>
      </Attribute>
      <Attribute Name="WebServerUrl" AttributeDataType="xs:string">
        <Description>WebServerUrl</Description>
        <DefaultValue>https://localhost</DefaultValue>
      </Attribute>
      <InternalElement Name="Communication" ID="0f468feb-777b-47fe-8944-99b503cdd9ff" RefBaseSystemUnitPath="MTPSUCLib/CommunicationSet">
        <InternalElement Name="Instances" ID="88bbf69b-3cc8-4ef7-892a-f711f3185c9e" RefBaseSystemUnitPath="MTPSUCLib/CommunicationSet/InstanceList">
          <AdditionalInformation>Instance Count: 10</AdditionalInformation>
          <InternalElement Name="HC30_Self_Full" ID="8b10d87a-04c9-4a8e-bef6-8f87b5561cbf" RefBaseSystemUnitPath="MTPDataObjectSUCLib/DataAssembly/IndicatorElement/BinView">
            <Description>HC30_Self_Full</Description>
            <Attribute Name="RefID" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/RefIDAttributeType">
              <Description>Cross Aspect Reference ID</Description>
              <DefaultValue>259f7ce5-f0cc-4f7e-88ec-d2cd742d2872</DefaultValue>
              <Value>259f7ce5-f0cc-4f7e-88ec-d2cd742d2872</Value>
            </Attribute>
            <Attribute Name="TagName" AttributeDataType="xs:string" RefAttributeType="MTPATLib/MultiLanguageTextAttribute">
              <Description>TagName Field</Description>
              <AdditionalInformation>access=0</AdditionalInformation>
              <DefaultValue>HC30_Self_Full</DefaultValue>
              <Value>HC30_Self_Full</Value>
              <Attribute Name="aml-lang=de-DE" AttributeDataType="xs:string">
                <DefaultValue>HC30_Self_Full</DefaultValue>
                <Value>HC30_Self_Full</Value>
              </Attribute>
              <Attribute Name="aml-lang=en-US" AttributeDataType="xs:string">
                <DefaultValue>HC30_Self_Full</DefaultValue>
                <Value>HC30_Self_Full</Value>
              </Attribute>
            </Attribute>
            <Attribute Name="TagDescription" AttributeDataType="xs:string" RefAttributeType="MTPATLib/MultiLanguageTextAttribute">
              <Description>TagDescription Field</Description>
              <AdditionalInformation>access=0</AdditionalInformation>
              <DefaultValue>HC30_Self_Full</DefaultValue>
              <Value>HC30_Self_Full</Value>
              <Attribute Name="aml-lang=en-US" AttributeDataType="xs:string">
                <DefaultValue>HC30_Self_Full</DefaultValue>
                <Value>HC30_Self_Full</Value>
              </Attribute>
            </Attribute>
            <Attribute Name="WQC" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>255</DefaultValue>
              <Value>716997d6-307d-4e87-afd8-e05b7d2006b3</Value>
            </Attribute>
            <Attribute Name="V" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>false</DefaultValue>
              <Value>343f552e-5a6a-4947-8b80-e2198d062bf6</Value>
            </Attribute>
            <Attribute Name="VState0" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>''</DefaultValue>
              <Value>01e33b47-c3a6-445b-a168-c84ce79bdd75</Value>
            </Attribute>
            <Attribute Name="VState1" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>''</DefaultValue>
              <Value>fb3679a5-f6fb-4998-a726-5868112e084e</Value>
            </Attribute>
            <RoleRequirements RefBaseRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
          </InternalElement>
          <InternalElement Name="HC30_Target_Full" ID="d28adeff-b12b-472f-a2c9-6c2b060b40d8" RefBaseSystemUnitPath="MTPDataObjectSUCLib/DataAssembly/InputElement/BinProcessValueIn">
            <Description>HC30_Target_Full</Description>
            <Attribute Name="RefID" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/RefIDAttributeType">
              <Description>Cross Aspect Reference ID</Description>
              <DefaultValue>90d0dac1-274f-4011-a075-419c3547d0cc</DefaultValue>
              <Value>90d0dac1-274f-4011-a075-419c3547d0cc</Value>
            </Attribute>
            <Attribute Name="TagName" AttributeDataType="xs:string" RefAttributeType="MTPATLib/MultiLanguageTextAttribute">
              <Description>TagName Field</Description>
              <AdditionalInformation>access=0</AdditionalInformation>
              <DefaultValue>HC30_Target_Full</DefaultValue>
              <Value>HC30_Target_Full</Value>
              <Attribute Name="aml-lang=de-DE" AttributeDataType="xs:string">
                <DefaultValue>HC30_Target_Full</DefaultValue>
                <Value>HC30_Target_Full</Value>
              </Attribute>
              <Attribute Name="aml-lang=en-US" AttributeDataType="xs:string">
                <DefaultValue>HC30_Target_Full</DefaultValue>
                <Value>HC30_Target_Full</Value>
              </Attribute>
            </Attribute>
            <Attribute Name="TagDescription" AttributeDataType="xs:string" RefAttributeType="MTPATLib/MultiLanguageTextAttribute">
              <Description>TagDescription Field</Description>
              <AdditionalInformation>access=0</AdditionalInformation>
              <DefaultValue>HC30_Target_Full</DefaultValue>
              <Value>HC30_Target_Full</Value>
              <Attribute Name="aml-lang=en-US" AttributeDataType="xs:string">
                <DefaultValue>HC30_Target_Full</DefaultValue>
                <Value>HC30_Target_Full</Value>
              </Attribute>
            </Attribute>
            <Attribute Name="WQC" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>255</DefaultValue>
              <Value>5598b033-a8ba-4c90-95df-7be0cc3ba017</Value>
            </Attribute>
            <Attribute Name="VQC" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=3</AdditionalInformation>
              <DefaultValue>255</DefaultValue>
              <Value>bbb247f8-26f5-4928-aed8-eeb3d4b2b633</Value>
            </Attribute>
            <Attribute Name="V" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=3</AdditionalInformation>
              <DefaultValue>false</DefaultValue>
              <Value>43887316-b15e-40b8-9efd-af8e290ff50f</Value>
            </Attribute>
            <Attribute Name="VState0" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>''</DefaultValue>
              <Value>757c7202-2d93-43eb-9f35-1decb370860b</Value>
            </Attribute>
            <Attribute Name="VState1" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>''</DefaultValue>
              <Value>c7bab418-5456-4325-94cd-b5debc875f3a</Value>
            </Attribute>
            <RoleRequirements RefBaseRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
          </InternalElement>
          <InternalElement Name="HC30_FlowView_F13" ID="fb7da52e-526a-493d-b9ee-173905a546d4" RefBaseSystemUnitPath="MTPDataObjectSUCLib/DataAssembly/IndicatorElement/AnaView">
            <Description>HC30_FlowView_F13</Description>
            <Attribute Name="RefID" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/RefIDAttributeType">
              <Description>Cross Aspect Reference ID</Description>
              <DefaultValue>15db88f4-91f8-40ab-b248-cda901906dd4</DefaultValue>
              <Value>15db88f4-91f8-40ab-b248-cda901906dd4</Value>
            </Attribute>
            <Attribute Name="TagName" AttributeDataType="xs:string" RefAttributeType="MTPATLib/MultiLanguageTextAttribute">
              <Description>TagName Field</Description>
              <AdditionalInformation>access=0</AdditionalInformation>
              <DefaultValue>HC30_FlowView_F13</DefaultValue>
              <Value>HC30_FlowView_F13</Value>
              <Attribute Name="aml-lang=de-DE" AttributeDataType="xs:string">
                <DefaultValue>HC30_FlowView_F13</DefaultValue>
                <Value>HC30_FlowView_F13</Value>
              </Attribute>
              <Attribute Name="aml-lang=en-US" AttributeDataType="xs:string">
                <DefaultValue>HC30_FlowView_F13</DefaultValue>
                <Value>HC30_FlowView_F13</Value>
              </Attribute>
            </Attribute>
            <Attribute Name="TagDescription" AttributeDataType="xs:string" RefAttributeType="MTPATLib/MultiLanguageTextAttribute">
              <Description>TagDescription Field</Description>
              <AdditionalInformation>access=0</AdditionalInformation>
              <DefaultValue>HC30_FlowView_F13</DefaultValue>
              <Value>HC30_FlowView_F13</Value>
              <Attribute Name="aml-lang=en-US" AttributeDataType="xs:string">
                <DefaultValue>HC30_FlowView_F13</DefaultValue>
                <Value>HC30_FlowView_F13</Value>
              </Attribute>
            </Attribute>
            <Attribute Name="WQC" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>255</DefaultValue>
              <Value>17c80632-420f-4a22-a56d-cd59cf99cfbb</Value>
            </Attribute>
            <Attribute Name="VSclMin" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>0.0</DefaultValue>
              <Value>78765bb0-7d3e-4f2c-bed2-5496c8c2a729</Value>
            </Attribute>
            <Attribute Name="VSclMax" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>100.0</DefaultValue>
              <Value>30e16d4c-bb72-4d43-9140-b9fae8c5806d</Value>
            </Attribute>
            <Attribute Name="VUnit" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>1352</DefaultValue>
              <Value>f6e1f9d6-7259-401e-9d61-11e3ff4fdc6e</Value>
            </Attribute>
            <Attribute Name="V" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>0.0</DefaultValue>
              <Value>d984448c-c9e9-473c-ab6a-3dd03d7f7b9e</Value>
            </Attribute>
            <RoleRequirements RefBaseRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
          </InternalElement>
          <InternalElement Name="HC30_LevelView_L10" ID="094526d3-d0de-4a15-9f5c-5f28e91baf6f" RefBaseSystemUnitPath="MTPDataObjectSUCLib/DataAssembly/IndicatorElement/AnaView">
            <Description>HC30_LevelView_L10</Description>
            <Attribute Name="RefID" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/RefIDAttributeType">
              <Description>Cross Aspect Reference ID</Description>
              <DefaultValue>b962fea3-253e-454d-b192-c5762f3ba4ab</DefaultValue>
              <Value>b962fea3-253e-454d-b192-c5762f3ba4ab</Value>
            </Attribute>
            <Attribute Name="TagName" AttributeDataType="xs:string" RefAttributeType="MTPATLib/MultiLanguageTextAttribute">
              <Description>TagName Field</Description>
              <AdditionalInformation>access=0</AdditionalInformation>
              <DefaultValue>HC30_LevelView_L10</DefaultValue>
              <Value>HC30_LevelView_L10</Value>
              <Attribute Name="aml-lang=de-DE" AttributeDataType="xs:string">
                <DefaultValue>HC30_LevelView_L10</DefaultValue>
                <Value>HC30_LevelView_L10</Value>
              </Attribute>
              <Attribute Name="aml-lang=en-US" AttributeDataType="xs:string">
                <DefaultValue>HC30_LevelView_L10</DefaultValue>
                <Value>HC30_LevelView_L10</Value>
              </Attribute>
            </Attribute>
            <Attribute Name="TagDescription" AttributeDataType="xs:string" RefAttributeType="MTPATLib/MultiLanguageTextAttribute">
              <Description>TagDescription Field</Description>
              <AdditionalInformation>access=0</AdditionalInformation>
              <DefaultValue>HC30_LevelView_L10</DefaultValue>
              <Value>HC30_LevelView_L10</Value>
              <Attribute Name="aml-lang=en-US" AttributeDataType="xs:string">
                <DefaultValue>HC30_LevelView_L10</DefaultValue>
                <Value>HC30_LevelView_L10</Value>
              </Attribute>
            </Attribute>
            <Attribute Name="WQC" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>255</DefaultValue>
              <Value>15aa0696-fee5-4712-8bda-2134db87a9a8</Value>
            </Attribute>
            <Attribute Name="VSclMin" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>0.0</DefaultValue>
              <Value>c8b104ee-9c26-4972-bdea-c2503536c4b6</Value>
            </Attribute>
            <Attribute Name="VSclMax" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>100.0</DefaultValue>
              <Value>591b0f50-fe26-4f31-84e7-7d2c96b776de</Value>
            </Attribute>
            <Attribute Name="VUnit" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>1012</DefaultValue>
              <Value>f8a7425a-5069-4223-bd1a-2552027ec5b7</Value>
            </Attribute>
            <Attribute Name="V" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>0.0</DefaultValue>
              <Value>edaf65f0-dd00-4832-90a7-52e3e155a77a</Value>
            </Attribute>
            <RoleRequirements RefBaseRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
          </InternalElement>
          <InternalElement Name="HC30_Duration_Stirring_Durration" ID="f01c6e65-e7b9-47f1-9768-42469d6d2b1d" RefBaseSystemUnitPath="MTPDataObjectSUCLib/DataAssembly/ServiceElement/ParameterElement/AnaServParam">
            <Description>HC30_Duration_Stirring_Durration</Description>
            <Attribute Name="RefID" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/RefIDAttributeType">
              <Description>Cross Aspect Reference ID</Description>
              <DefaultValue>ea7f0038-04e6-4a89-8649-f4fafb555e38</DefaultValue>
              <Value>ea7f0038-04e6-4a89-8649-f4fafb555e38</Value>
            </Attribute>
            <Attribute Name="TagName" AttributeDataType="xs:string" RefAttributeType="MTPATLib/MultiLanguageTextAttribute">
              <Description>TagName Field</Description>
              <AdditionalInformation>access=0</AdditionalInformation>
              <DefaultValue>HC30_Duration_Stirring_Durration</DefaultValue>
              <Value>HC30_Duration_Stirring_Durration</Value>
              <Attribute Name="aml-lang=de-DE" AttributeDataType="xs:string">
                <DefaultValue>HC30_Duration_Stirring_Durration</DefaultValue>
                <Value>HC30_Duration_Stirring_Durration</Value>
              </Attribute>
              <Attribute Name="aml-lang=en-US" AttributeDataType="xs:string">
                <DefaultValue>HC30_Duration_Stirring_Durration</DefaultValue>
                <Value>HC30_Duration_Stirring_Durration</Value>
              </Attribute>
            </Attribute>
            <Attribute Name="TagDescription" AttributeDataType="xs:string" RefAttributeType="MTPATLib/MultiLanguageTextAttribute">
              <Description>TagDescription Field</Description>
              <AdditionalInformation>access=0</AdditionalInformation>
              <DefaultValue>HC30_Duration_Stirring_Durration</DefaultValue>
              <Value>HC30_Duration_Stirring_Durration</Value>
              <Attribute Name="aml-lang=en-US" AttributeDataType="xs:string">
                <DefaultValue>HC30_Duration_Stirring_Durration</DefaultValue>
                <Value>HC30_Duration_Stirring_Durration</Value>
              </Attribute>
            </Attribute>
            <Attribute Name="WQC" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>255</DefaultValue>
              <Value>6687bc0b-e1af-46d9-823f-f59bca7114d5</Value>
            </Attribute>
            <Attribute Name="OSLevel" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=3</AdditionalInformation>
              <DefaultValue>0</DefaultValue>
              <Value>e728a54d-fbf9-4d4b-93c3-987020cabbbc</Value>
            </Attribute>
            <Attribute Name="ApplyEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>false</DefaultValue>
              <Value>a4d6f165-8b1f-469c-b9b8-8e6133c2e123</Value>
            </Attribute>
            <Attribute Name="ApplyExt" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=3</AdditionalInformation>
              <DefaultValue>false</DefaultValue>
              <Value>d8aad438-965a-459a-a878-4205585ec5da</Value>
            </Attribute>
            <Attribute Name="ApplyOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=3</AdditionalInformation>
              <DefaultValue>false</DefaultValue>
              <Value>d5292685-5669-4c2c-abdb-618e12978e1d</Value>
            </Attribute>
            <Attribute Name="ApplyInt" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>false</DefaultValue>
              <Value>0307a679-7458-4732-ac9a-952cab6a6b58</Value>
            </Attribute>
            <Attribute Name="Sync" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=3</AdditionalInformation>
              <DefaultValue>true</DefaultValue>
              <Value>22dfe190-9a7b-4f2e-9977-7554db093517</Value>
            </Attribute>
            <Attribute Name="StateChannel" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>false</DefaultValue>
              <Value>0ad13a7e-53db-4e61-baa9-a60d8f74f222</Value>
            </Attribute>
            <Attribute Name="StateOffAut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>false</DefaultValue>
              <Value>563715d7-060b-4ba0-95db-421fd5f6c49d</Value>
            </Attribute>
            <Attribute Name="StateOpAut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>false</DefaultValue>
              <Value>e6bfe904-8327-444c-9b01-14cb93834b61</Value>
            </Attribute>
            <Attribute Name="StateAutAut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>false</DefaultValue>
              <Value>e80a515e-0c2b-45b9-a5ed-6bf50d2563e0</Value>
            </Attribute>
            <Attribute Name="StateOffOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=3</AdditionalInformation>
              <DefaultValue>false</DefaultValue>
              <Value>69c77de1-9903-4633-97fe-7d2ddc41304b</Value>
            </Attribute>
            <Attribute Name="StateOpOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=3</AdditionalInformation>
              <DefaultValue>false</DefaultValue>
              <Value>03ec9d2e-7aff-4084-a46a-472ec53fb9fb</Value>
            </Attribute>
            <Attribute Name="StateAutOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=3</AdditionalInformation>
              <DefaultValue>false</DefaultValue>
              <Value>baf1b386-81fa-402c-aa45-a5bbb8a7a97d</Value>
            </Attribute>
            <Attribute Name="StateOpAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>false</DefaultValue>
              <Value>ef7f9603-789c-4eb3-9d24-a4d375f68243</Value>
            </Attribute>
            <Attribute Name="StateAutAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>false</DefaultValue>
              <Value>d75fe663-56df-4fbb-83c2-9c992375fafb</Value>
            </Attribute>
            <Attribute Name="StateOffAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>false</DefaultValue>
              <Value>1a12dfa6-7463-4260-b251-4857f59c7e05</Value>
            </Attribute>
            <Attribute Name="SrcChannel" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>false</DefaultValue>
              <Value>10dcb743-d9d2-4036-b1d3-9f2f84ad378b</Value>
            </Attribute>
            <Attribute Name="SrcExtAut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>false</DefaultValue>
              <Value>fbc36f7d-7dfd-4c98-ab9d-7656ce799125</Value>
            </Attribute>
            <Attribute Name="SrcIntAut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>false</DefaultValue>
              <Value>e85a0455-b29b-4a60-9806-114f91dd916a</Value>
            </Attribute>
            <Attribute Name="SrcIntOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=3</AdditionalInformation>
              <DefaultValue>false</DefaultValue>
              <Value>55ced079-a7f7-4c1c-8256-c9a7056dca2b</Value>
            </Attribute>
            <Attribute Name="SrcExtOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=3</AdditionalInformation>
              <DefaultValue>false</DefaultValue>
              <Value>02df961f-7cb0-452a-bf7b-66eb9dbcc0f2</Value>
            </Attribute>
            <Attribute Name="SrcExtAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>false</DefaultValue>
              <Value>ddfad044-acac-4e40-997c-e19156c96d38</Value>
            </Attribute>
            <Attribute Name="SrcIntAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>false</DefaultValue>
              <Value>47fce9f8-4e06-43fd-ab3b-b01deab978d1</Value>
            </Attribute>
            <Attribute Name="VExt" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=3</AdditionalInformation>
              <DefaultValue>6.0</DefaultValue>
              <Value>448f34d8-166e-4315-8410-eebdf3973962</Value>
            </Attribute>
            <Attribute Name="VInt" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>6.0</DefaultValue>
              <Value>e7ee6660-98f4-4c65-8159-0c36c58e3726</Value>
            </Attribute>
            <Attribute Name="VOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=3</AdditionalInformation>
              <DefaultValue>6.0</DefaultValue>
              <Value>d63a9d4e-214a-42fb-a07b-ff7a218865ca</Value>
            </Attribute>
            <Attribute Name="VReq" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>6.0</DefaultValue>
              <Value>c0500099-1d58-4915-a21b-fd24fe7851ae</Value>
            </Attribute>
            <Attribute Name="VFbk" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>0.0</DefaultValue>
              <Value>1a6aba59-94bb-4f3a-bf66-5ad121319759</Value>
            </Attribute>
            <Attribute Name="VOut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>6.0</DefaultValue>
              <Value>14301cb6-91a3-42b1-b093-4b94ef5de575</Value>
            </Attribute>
            <Attribute Name="VSclMin" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>0.0</DefaultValue>
              <Value>4d660330-3749-431d-80a0-4c71734dfe34</Value>
            </Attribute>
            <Attribute Name="VSclMax" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>60.0</DefaultValue>
              <Value>c723050a-b1b5-4527-a904-abe16d5a5f85</Value>
            </Attribute>
            <Attribute Name="VMin" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>0.0</DefaultValue>
              <Value>91174140-2dc0-486c-a657-1f2d48a854df</Value>
            </Attribute>
            <Attribute Name="VMax" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>60.0</DefaultValue>
              <Value>e88c457a-7ff9-4b53-a1f7-296f88bedf2d</Value>
            </Attribute>
            <Attribute Name="VUnit" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>1054</DefaultValue>
              <Value>88878316-12e7-4518-87b5-fe5daa80e481</Value>
            </Attribute>
            <RoleRequirements RefBaseRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
          </InternalElement>
          <InternalElement Name="HC30_Stirring_Duration" ID="d92de789-e3b1-4ce0-9413-7392510f571c" RefBaseSystemUnitPath="MTPDataObjectSUCLib/DataAssembly/ServiceElement/ProcedureHealthView">
            <Description>HC30_Stirring_Duration</Description>
            <Attribute Name="RefID" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/RefIDAttributeType">
              <Description>Cross Aspect Reference ID</Description>
              <DefaultValue>320d688e-6c0e-43c8-929c-5112ef3e6c70</DefaultValue>
              <Value>320d688e-6c0e-43c8-929c-5112ef3e6c70</Value>
            </Attribute>
            <Attribute Name="TagName" AttributeDataType="xs:string" RefAttributeType="MTPATLib/MultiLanguageTextAttribute">
              <Description>TagName Field</Description>
              <AdditionalInformation>access=0</AdditionalInformation>
              <DefaultValue>HC30_Stirring_Duration</DefaultValue>
              <Value>HC30_Stirring_Duration</Value>
              <Attribute Name="aml-lang=de-DE" AttributeDataType="xs:string">
                <DefaultValue>Procedure_2</DefaultValue>
                <Value>Procedure_2</Value>
              </Attribute>
              <Attribute Name="aml-lang=en-US" AttributeDataType="xs:string">
                <DefaultValue>HC30_Stirring_Duration</DefaultValue>
                <Value>HC30_Stirring_Duration</Value>
              </Attribute>
            </Attribute>
            <Attribute Name="TagDescription" AttributeDataType="xs:string" RefAttributeType="MTPATLib/MultiLanguageTextAttribute">
              <Description>TagDescription Field</Description>
              <AdditionalInformation>access=0</AdditionalInformation>
              <DefaultValue>HC30_Stirring_Duration</DefaultValue>
              <Value>HC30_Stirring_Duration</Value>
              <Attribute Name="aml-lang=en-US" AttributeDataType="xs:string">
                <DefaultValue>HC30_Stirring_Duration</DefaultValue>
                <Value>HC30_Stirring_Duration</Value>
              </Attribute>
            </Attribute>
            <Attribute Name="WQC" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>255</DefaultValue>
              <Value>856b3a9d-dd94-46f0-a969-37641f371d60</Value>
            </Attribute>
            <Attribute Name="CommandInfo" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>4294967295</DefaultValue>
              <Value>cf521619-2991-4465-b902-0d49ca0228e8</Value>
            </Attribute>
            <RoleRequirements RefBaseRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
          </InternalElement>
          <InternalElement Name="HC30_Stirring_Continous" ID="853614f1-d2ef-4b04-8a09-fc4d49943ea8" RefBaseSystemUnitPath="MTPDataObjectSUCLib/DataAssembly/ServiceElement/ProcedureHealthView">
            <Description>HC30_Stirring_Continous</Description>
            <Attribute Name="RefID" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/RefIDAttributeType">
              <Description>Cross Aspect Reference ID</Description>
              <DefaultValue>98bc672d-3123-4fde-a517-1b8cde53d100</DefaultValue>
              <Value>98bc672d-3123-4fde-a517-1b8cde53d100</Value>
            </Attribute>
            <Attribute Name="TagName" AttributeDataType="xs:string" RefAttributeType="MTPATLib/MultiLanguageTextAttribute">
              <Description>TagName Field</Description>
              <AdditionalInformation>access=0</AdditionalInformation>
              <DefaultValue>HC30_Stirring_Continous</DefaultValue>
              <Value>HC30_Stirring_Continous</Value>
              <Attribute Name="aml-lang=de-DE" AttributeDataType="xs:string">
                <DefaultValue>Procedure_1</DefaultValue>
                <Value>Procedure_1</Value>
              </Attribute>
              <Attribute Name="aml-lang=en-US" AttributeDataType="xs:string">
                <DefaultValue>HC30_Stirring_Continous</DefaultValue>
                <Value>HC30_Stirring_Continous</Value>
              </Attribute>
            </Attribute>
            <Attribute Name="TagDescription" AttributeDataType="xs:string" RefAttributeType="MTPATLib/MultiLanguageTextAttribute">
              <Description>TagDescription Field</Description>
              <AdditionalInformation>access=0</AdditionalInformation>
              <DefaultValue>HC30_Stirring_Continous</DefaultValue>
              <Value>HC30_Stirring_Continous</Value>
              <Attribute Name="aml-lang=en-US" AttributeDataType="xs:string">
                <DefaultValue>HC30_Stirring_Continous</DefaultValue>
                <Value>HC30_Stirring_Continous</Value>
              </Attribute>
            </Attribute>
            <Attribute Name="WQC" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>255</DefaultValue>
              <Value>46263ee1-6032-4c60-8ffc-41b69793287e</Value>
            </Attribute>
            <Attribute Name="CommandInfo" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>4294967295</DefaultValue>
              <Value>9a912ece-b14d-454e-ac96-ce75fc1599a4</Value>
            </Attribute>
            <RoleRequirements RefBaseRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
          </InternalElement>
          <InternalElement Name="HC30N11_DB.MTPMonBinDrv_Instance" ID="c8b967f9-dd04-4d33-a7e6-0bd928ebe54e" RefBaseSystemUnitPath="MTPDataObjectSUCLib/DataAssembly/ActiveElement/BinDrv/MonBinDrv">
            <Description>HC30N11_DB.MTPMonBinDrv_Instance</Description>
            <Attribute Name="RefID" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/RefIDAttributeType">
              <Description>Cross Aspect Reference ID</Description>
              <DefaultValue>5b37f78e-85f7-4a61-a246-0f0f052c63f8</DefaultValue>
              <Value>5b37f78e-85f7-4a61-a246-0f0f052c63f8</Value>
            </Attribute>
            <Attribute Name="TagName" AttributeDataType="xs:string" RefAttributeType="MTPATLib/MultiLanguageTextAttribute">
              <Description>TagName Field</Description>
              <AdditionalInformation>access=0</AdditionalInformation>
              <DefaultValue>HC30N11_DB.MTPMonBinDrv_Instance</DefaultValue>
              <Value>HC30N11_DB.MTPMonBinDrv_Instance</Value>
              <Attribute Name="aml-lang=en-US" AttributeDataType="xs:string">
                <DefaultValue>HC30N11_DB.MTPMonBinDrv_Instance</DefaultValue>
                <Value>HC30N11_DB.MTPMonBinDrv_Instance</Value>
              </Attribute>
            </Attribute>
            <Attribute Name="TagDescription" AttributeDataType="xs:string" RefAttributeType="MTPATLib/MultiLanguageTextAttribute">
              <Description>TagDescription Field</Description>
              <AdditionalInformation>access=0</AdditionalInformation>
              <DefaultValue>HC30N11_DB.MTPMonBinDrv_Instance</DefaultValue>
              <Value>HC30N11_DB.MTPMonBinDrv_Instance</Value>
              <Attribute Name="aml-lang=en-US" AttributeDataType="xs:string">
                <DefaultValue>HC30N11_DB.MTPMonBinDrv_Instance</DefaultValue>
                <Value>HC30N11_DB.MTPMonBinDrv_Instance</Value>
              </Attribute>
            </Attribute>
            <Attribute Name="OSLevel" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=3</AdditionalInformation>
              <DefaultValue>0</DefaultValue>
              <Value>a871280f-93d3-477f-8b05-5cbd138e0327</Value>
            </Attribute>
            <Attribute Name="WQC" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>255</DefaultValue>
              <Value>7428e283-3c68-4691-82ad-16defc0b0124</Value>
            </Attribute>
            <Attribute Name="StateChannel" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>false</DefaultValue>
              <Value>18a46260-5cad-4660-82c3-94e8e63625c8</Value>
            </Attribute>
            <Attribute Name="StateOffAut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>false</DefaultValue>
              <Value>3574d3a4-1162-4a62-bf20-6cc64d06fe0d</Value>
            </Attribute>
            <Attribute Name="StateOpAut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>false</DefaultValue>
              <Value>e7475003-d343-4eef-be7b-3db2bfe9138c</Value>
            </Attribute>
            <Attribute Name="StateAutAut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>false</DefaultValue>
              <Value>13ca9055-77f7-4fd4-b545-c9e07ca50d0c</Value>
            </Attribute>
            <Attribute Name="StateOffOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=3</AdditionalInformation>
              <DefaultValue>false</DefaultValue>
              <Value>5df8cd80-2520-4f3b-a839-df042a52334e</Value>
            </Attribute>
            <Attribute Name="StateOpOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=3</AdditionalInformation>
              <DefaultValue>false</DefaultValue>
              <Value>6f7b6618-6854-40bd-9e9d-e0d6914fe1e2</Value>
            </Attribute>
            <Attribute Name="StateAutOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=3</AdditionalInformation>
              <DefaultValue>false</DefaultValue>
              <Value>eb33d744-e527-4243-9d74-c96949f3a35e</Value>
            </Attribute>
            <Attribute Name="StateOpAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>false</DefaultValue>
              <Value>51250852-6759-4fe5-90a2-583cc8351b1b</Value>
            </Attribute>
            <Attribute Name="StateAutAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>false</DefaultValue>
              <Value>50f2d441-8457-4096-80e1-1717ede66b9b</Value>
            </Attribute>
            <Attribute Name="StateOffAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>false</DefaultValue>
              <Value>dab7eba5-c59b-475b-877c-e78cad591697</Value>
            </Attribute>
            <Attribute Name="FwdEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>false</DefaultValue>
              <Value>261a16d1-0291-465b-b97d-7cc9fbb969e3</Value>
            </Attribute>
            <Attribute Name="RevEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>false</DefaultValue>
              <Value>2be1f0b1-fabf-4806-a613-96a1c581faf6</Value>
            </Attribute>
            <Attribute Name="SafePos" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>false</DefaultValue>
              <Value>0731eb6d-9d99-488c-bf4e-9d2432209fb0</Value>
            </Attribute>
            <Attribute Name="SafePosAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>false</DefaultValue>
              <Value>83eee95a-d07f-4adf-8dd4-e57031faac0a</Value>
            </Attribute>
            <Attribute Name="StopOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=3</AdditionalInformation>
              <DefaultValue>false</DefaultValue>
              <Value>b594a93a-8401-46bc-ba4a-4ad0b8afe921</Value>
            </Attribute>
            <Attribute Name="FwdOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=3</AdditionalInformation>
              <DefaultValue>false</DefaultValue>
              <Value>c750961e-4608-40dd-8ec5-0a1e365a2c69</Value>
            </Attribute>
            <Attribute Name="RevOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=3</AdditionalInformation>
              <DefaultValue>false</DefaultValue>
              <Value>3e4d3cba-ea77-4f76-8bcd-3e1761e5a065</Value>
            </Attribute>
            <Attribute Name="StopAut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>false</DefaultValue>
              <Value>d84d2949-b71d-4c41-ad57-46679c1d7066</Value>
            </Attribute>
            <Attribute Name="FwdAut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>false</DefaultValue>
              <Value>50aa0b20-886a-4938-979b-305c6e1495e2</Value>
            </Attribute>
            <Attribute Name="RevAut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>false</DefaultValue>
              <Value>f25cfac8-c3d5-4f24-b492-ee335715fa8b</Value>
            </Attribute>
            <Attribute Name="FwdCtrl" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>false</DefaultValue>
              <Value>d72d15ef-aded-4ad1-8d1c-f3116a100445</Value>
            </Attribute>
            <Attribute Name="RevCtrl" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>false</DefaultValue>
              <Value>bc5cd730-79e0-43e7-9bb0-ae74f5152d20</Value>
            </Attribute>
            <Attribute Name="RevFbkCalc" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>false</DefaultValue>
              <Value>34ccacc2-dc95-4903-ab18-7dd66dc92c91</Value>
            </Attribute>
            <Attribute Name="FwdFbkCalc" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>false</DefaultValue>
              <Value>e494564d-779c-409b-bb00-8bf6d724495a</Value>
            </Attribute>
            <Attribute Name="FwdFbk" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>false</DefaultValue>
              <Value>417da8b9-10e1-46be-9313-ea24a08ed713</Value>
            </Attribute>
            <Attribute Name="RevFbk" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>false</DefaultValue>
              <Value>d17c17fe-aa60-4ac3-be5a-52404fcc69ed</Value>
            </Attribute>
            <Attribute Name="Trip" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>false</DefaultValue>
              <Value>9d090e46-2576-47ab-96b4-5ae4520b0750</Value>
            </Attribute>
            <Attribute Name="PermEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>false</DefaultValue>
              <Value>7d9998e9-444b-4bcc-91a8-6e1e75c9588a</Value>
            </Attribute>
            <Attribute Name="Permit" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>false</DefaultValue>
              <Value>1c20e1b2-a65d-40ad-878c-6b153266a853</Value>
            </Attribute>
            <Attribute Name="IntlEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>false</DefaultValue>
              <Value>31294c1d-1da7-43cb-beed-f11c3075b165</Value>
            </Attribute>
            <Attribute Name="Interlock" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>false</DefaultValue>
              <Value>18a20c74-6aa0-4232-a96b-705d9187d08f</Value>
            </Attribute>
            <Attribute Name="ProtEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>false</DefaultValue>
              <Value>f2bfe492-2f89-4595-9ff6-d5eb4d602d7c</Value>
            </Attribute>
            <Attribute Name="Protect" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>false</DefaultValue>
              <Value>226928b9-48be-4512-a88a-389f99708052</Value>
            </Attribute>
            <Attribute Name="ResetOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=3</AdditionalInformation>
              <DefaultValue>false</DefaultValue>
              <Value>ef74b960-18d0-40ce-9649-84d4874c1e0f</Value>
            </Attribute>
            <Attribute Name="ResetAut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>false</DefaultValue>
              <Value>de7b8f27-2df8-40c3-971f-f7ab1a48f6d0</Value>
            </Attribute>
            <Attribute Name="MonEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=3</AdditionalInformation>
              <DefaultValue>false</DefaultValue>
              <Value>10ff3391-f1ce-4581-8c6c-84d567543908</Value>
            </Attribute>
            <Attribute Name="MonSafePos" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>false</DefaultValue>
              <Value>4e14bdeb-f686-4a99-8666-196a2867762a</Value>
            </Attribute>
            <Attribute Name="MonStatErr" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>false</DefaultValue>
              <Value>797c7c85-bfec-4777-8977-e739a72bc8dd</Value>
            </Attribute>
            <Attribute Name="MonDynErr" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>false</DefaultValue>
              <Value>2338581c-b910-429e-9908-23e39c037a03</Value>
            </Attribute>
            <Attribute Name="MonStatTi" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>0.0</DefaultValue>
              <Value>524502bc-dc17-4305-b768-29fab9725f3e</Value>
            </Attribute>
            <Attribute Name="MonDynTi" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>0.0</DefaultValue>
              <Value>4daa70ba-a4dd-4437-bc55-947802bc0e68</Value>
            </Attribute>
            <RoleRequirements RefBaseRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
          </InternalElement>
          <InternalElement Name="PeaInformationLabel" ID="096b41aa-efc2-4081-97ee-b5f97aaf732b" RefBaseSystemUnitPath="MTPDataObjectSUCLib/DataAssembly/PeaElement/PeaInformationLabel">
            <Description>List of product- and instance-specific information for the PEA handling within a modular plant environment.</Description>
            <Attribute Name="RefID" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/RefIDAttributeType">
              <Description>Cross Aspect Reference ID</Description>
              <DefaultValue>5db760c8-5861-4d1b-907d-bc4c58e31c72</DefaultValue>
              <Value>5db760c8-5861-4d1b-907d-bc4c58e31c72</Value>
            </Attribute>
            <Attribute Name="TagName" AttributeDataType="xs:string" RefAttributeType="MTPATLib/MultiLanguageTextAttribute">
              <Description>TagName Field</Description>
              <AdditionalInformation>access=0</AdditionalInformation>
              <DefaultValue>PeaInformationLabel</DefaultValue>
              <Value>PeaInformationLabel</Value>
              <Attribute Name="aml-lang=en-US" AttributeDataType="xs:string">
                <DefaultValue>PeaInformationLabel</DefaultValue>
                <Value>PeaInformationLabel</Value>
              </Attribute>
            </Attribute>
            <Attribute Name="TagDescription" AttributeDataType="xs:string" RefAttributeType="MTPATLib/MultiLanguageTextAttribute">
              <Description>TagDescription Field</Description>
              <AdditionalInformation>access=0</AdditionalInformation>
              <DefaultValue>PeaInformationLabel</DefaultValue>
              <Value>PeaInformationLabel</Value>
              <Attribute Name="aml-lang=en-US" AttributeDataType="xs:string">
                <DefaultValue>List of product- and instance-specific information for the PEA handling within a modular plant environment.</DefaultValue>
                <Value>List of product- and instance-specific information for the PEA handling within a modular plant environment.</Value>
              </Attribute>
            </Attribute>
            <Attribute Name="AssetId" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=3</AdditionalInformation>
              <DefaultValue></DefaultValue>
              <Value>84cda6a1-520b-4441-bdfd-a0e4c00a9aca</Value>
            </Attribute>
            <Attribute Name="ComponentName" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=3</AdditionalInformation>
              <DefaultValue></DefaultValue>
              <Value>e51aaeab-4beb-4775-af8b-5194dbe8e261</Value>
            </Attribute>
            <Attribute Name="DeviceClass" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=3</AdditionalInformation>
              <DefaultValue></DefaultValue>
              <Value>4a9430a1-825d-42ee-92e0-7dbb8ec2c79b</Value>
            </Attribute>
            <Attribute Name="DeviceHealth" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>255</DefaultValue>
              <Value>a40f40ed-ed29-433e-ba70-ea5d68ab84cd</Value>
            </Attribute>
            <Attribute Name="DeviceManual" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue></DefaultValue>
              <Value>c1f4f091-0ea3-48a8-b1ee-4abefd30a3ea</Value>
            </Attribute>
            <Attribute Name="DeviceRevision" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue></DefaultValue>
              <Value>a102a2d0-c244-469e-8cb3-18be7975ea7b</Value>
            </Attribute>
            <Attribute Name="HardwareRevision" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue></DefaultValue>
              <Value>99efe927-2c84-4505-99d3-5ce049a0a9a5</Value>
            </Attribute>
            <Attribute Name="Manufacturer" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue></DefaultValue>
              <Value>66d9d1d2-edb9-46a6-a278-954eec1f50f8</Value>
            </Attribute>
            <Attribute Name="ManufacturerUri" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue></DefaultValue>
              <Value>422ea2a4-fd58-41fb-9e52-fc3456054e55</Value>
            </Attribute>
            <Attribute Name="Model" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue></DefaultValue>
              <Value>48766615-0cd4-4269-bb1c-2880a817467a</Value>
            </Attribute>
            <Attribute Name="ProductCode" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue></DefaultValue>
              <Value>a8e8bd1a-573b-4614-99cd-fe1fff32a26a</Value>
            </Attribute>
            <Attribute Name="ProductInstanceUri" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue></DefaultValue>
              <Value>4b44914a-0425-4877-a53d-aeac0e55e5c8</Value>
            </Attribute>
            <Attribute Name="RevisionCounter" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>0</DefaultValue>
              <Value>b5336d09-41ff-4a35-8804-a346a0a5eda7</Value>
            </Attribute>
            <Attribute Name="SerialNumber" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue></DefaultValue>
              <Value>3133ffbc-dd5b-4b52-b5bf-570ab3581046</Value>
            </Attribute>
            <Attribute Name="SoftwareRevision" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue></DefaultValue>
              <Value>4e3aa141-938a-4891-8f53-78c00588074c</Value>
            </Attribute>
            <RoleRequirements RefBaseRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
          </InternalElement>
          <InternalElement Name="Stirring" ID="bc4da5a4-1466-42d6-8ae3-83a08f4c41b5" RefBaseSystemUnitPath="MTPDataObjectSUCLib/DataAssembly/ServiceElement/ServiceControl">
            <Description>Stirring</Description>
            <Attribute Name="RefID" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/RefIDAttributeType">
              <Description>Cross Aspect Reference ID</Description>
              <DefaultValue>eafec7c5-508c-4e3f-94ab-8c9b3ccc78c6</DefaultValue>
              <Value>eafec7c5-508c-4e3f-94ab-8c9b3ccc78c6</Value>
            </Attribute>
            <Attribute Name="TagName" AttributeDataType="xs:string" RefAttributeType="MTPATLib/MultiLanguageTextAttribute">
              <Description>TagName Field</Description>
              <AdditionalInformation>access=0</AdditionalInformation>
              <DefaultValue>Stirring</DefaultValue>
              <Value>Stirring</Value>
              <Attribute Name="aml-lang=en-US" AttributeDataType="xs:string">
                <DefaultValue>Stirring</DefaultValue>
                <Value>Stirring</Value>
              </Attribute>
            </Attribute>
            <Attribute Name="TagDescription" AttributeDataType="xs:string" RefAttributeType="MTPATLib/MultiLanguageTextAttribute">
              <Description>TagDescription Field</Description>
              <AdditionalInformation>access=0</AdditionalInformation>
              <DefaultValue>Stirring</DefaultValue>
              <Value>Stirring</Value>
              <Attribute Name="aml-lang=en-US" AttributeDataType="xs:string">
                <DefaultValue>Stirring</DefaultValue>
                <Value>Stirring</Value>
              </Attribute>
            </Attribute>
            <Attribute Name="WQC" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>255</DefaultValue>
              <Value>29301a4a-14d1-4ae4-bbfd-f982fffc71d9</Value>
            </Attribute>
            <Attribute Name="OSLevel" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=3</AdditionalInformation>
              <DefaultValue>0</DefaultValue>
              <Value>a24bf79b-8f05-4615-bec6-352f594cfb5e</Value>
            </Attribute>
            <Attribute Name="StateChannel" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>false</DefaultValue>
              <Value>f62fa9e5-a9f1-493e-9c4e-ce97a6567f04</Value>
            </Attribute>
            <Attribute Name="StateOffAut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>false</DefaultValue>
              <Value>b65bfa82-b019-488b-ba83-0a1a86be2569</Value>
            </Attribute>
            <Attribute Name="StateOpAut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>false</DefaultValue>
              <Value>260e1063-12f6-4f9a-bdbf-7a6a413d457c</Value>
            </Attribute>
            <Attribute Name="StateAutAut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>false</DefaultValue>
              <Value>a3b9dd18-d028-4045-9b2b-b2a5f3041334</Value>
            </Attribute>
            <Attribute Name="StateOffOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=3</AdditionalInformation>
              <DefaultValue>false</DefaultValue>
              <Value>7c72fe84-7e68-4a6b-bf55-ab30e32e78c6</Value>
            </Attribute>
            <Attribute Name="StateOpOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=3</AdditionalInformation>
              <DefaultValue>false</DefaultValue>
              <Value>1bc98379-70b1-4e1c-a6ae-756f2c759297</Value>
            </Attribute>
            <Attribute Name="StateAutOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=3</AdditionalInformation>
              <DefaultValue>false</DefaultValue>
              <Value>52a2df5f-3598-4ce0-9486-ff90dd8f158f</Value>
            </Attribute>
            <Attribute Name="StateOpAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>false</DefaultValue>
              <Value>08a274b8-75da-41b7-98a5-a311de493bf4</Value>
            </Attribute>
            <Attribute Name="StateAutAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>false</DefaultValue>
              <Value>35469fe0-3b4a-4ffd-984c-73cf88050272</Value>
            </Attribute>
            <Attribute Name="StateOffAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>false</DefaultValue>
              <Value>376a9466-da4c-4643-b798-8605d9ba9825</Value>
            </Attribute>
            <Attribute Name="SrcChannel" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>false</DefaultValue>
              <Value>54108575-df1d-47fa-ad1c-96aef8a67fcd</Value>
            </Attribute>
            <Attribute Name="SrcExtAut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>false</DefaultValue>
              <Value>3ae975b4-165f-47c0-8a1e-467e6479aeef</Value>
            </Attribute>
            <Attribute Name="SrcIntAut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>false</DefaultValue>
              <Value>796edb4a-5790-4e02-b40d-eb6b8d82b603</Value>
            </Attribute>
            <Attribute Name="SrcIntOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=3</AdditionalInformation>
              <DefaultValue>false</DefaultValue>
              <Value>b748f061-a295-4515-b74b-3189dbbefcb7</Value>
            </Attribute>
            <Attribute Name="SrcExtOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=3</AdditionalInformation>
              <DefaultValue>false</DefaultValue>
              <Value>fa6aae71-eba7-403e-9e76-3c95ea67cd6b</Value>
            </Attribute>
            <Attribute Name="SrcExtAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>false</DefaultValue>
              <Value>88671e53-ad3c-4f6c-a643-b41cda685c0e</Value>
            </Attribute>
            <Attribute Name="SrcIntAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>false</DefaultValue>
              <Value>0cd7969a-06ec-40f8-9de8-4d5a352584d2</Value>
            </Attribute>
            <Attribute Name="CommandOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=3</AdditionalInformation>
              <DefaultValue></DefaultValue>
              <Value>75fa941f-c2d7-4639-a02e-a535aaa9e658</Value>
            </Attribute>
            <Attribute Name="CommandInt" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue></DefaultValue>
              <Value>60679edb-749c-4638-861c-61485f569d9a</Value>
            </Attribute>
            <Attribute Name="CommandExt" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=3</AdditionalInformation>
              <DefaultValue></DefaultValue>
              <Value>4c0b0252-5287-4be6-a5f7-e4f12e379be8</Value>
            </Attribute>
            <Attribute Name="ProcedureOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=3</AdditionalInformation>
              <DefaultValue></DefaultValue>
              <Value>6d714387-7533-4908-9beb-561766410c27</Value>
            </Attribute>
            <Attribute Name="ProcedureInt" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue></DefaultValue>
              <Value>c1995722-5321-4516-81cf-fa0a5e37b54a</Value>
            </Attribute>
            <Attribute Name="ProcedureExt" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=3</AdditionalInformation>
              <DefaultValue></DefaultValue>
              <Value>1ea469a8-c785-43c6-9631-1c1157ec5454</Value>
            </Attribute>
            <Attribute Name="CommandEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue></DefaultValue>
              <Value>38b26cfd-ec71-4c99-bbba-912f4d10c4b5</Value>
            </Attribute>
            <Attribute Name="StateCur" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue></DefaultValue>
              <Value>a343f730-7e77-41f6-9f6f-532a7c8beee1</Value>
            </Attribute>
            <Attribute Name="ProcedureCur" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue></DefaultValue>
              <Value>bf6bf0fc-9b11-43dd-9089-64946e2a7113</Value>
            </Attribute>
            <Attribute Name="ProcedureReq" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue></DefaultValue>
              <Value>a9e65de1-6fcf-4fb0-8212-007cc80ad548</Value>
            </Attribute>
            <Attribute Name="InteractQuestionID" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue></DefaultValue>
              <Value>75fe54ad-b01b-4f93-805f-ae48f51a923c</Value>
            </Attribute>
            <Attribute Name="InteractAnswerID" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=3</AdditionalInformation>
              <DefaultValue></DefaultValue>
              <Value>e6c8e975-fec8-431e-994e-58a481b6ca12</Value>
            </Attribute>
            <Attribute Name="InteractAddInfo" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue></DefaultValue>
              <Value>dca60a6e-45bf-4037-a476-f7eb143e74e2</Value>
            </Attribute>
            <Attribute Name="PosTextID" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue></DefaultValue>
              <Value>ae3d095b-f77d-47a6-9469-8631d3823715</Value>
            </Attribute>
            <Attribute Name="ProcParamApplyEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>false</DefaultValue>
              <Value>41069e48-74b1-45ea-b309-3d2feecd4b76</Value>
            </Attribute>
            <Attribute Name="ProcParamApplyExt" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=3</AdditionalInformation>
              <DefaultValue>false</DefaultValue>
              <Value>599aa8f7-9f97-41c0-9feb-e69fe2282002</Value>
            </Attribute>
            <Attribute Name="ProcParamApplyOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=3</AdditionalInformation>
              <DefaultValue>false</DefaultValue>
              <Value>d2df783d-3a33-47f9-bd4b-af99ff9b5c50</Value>
            </Attribute>
            <Attribute Name="ProcParamApplyInt" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>false</DefaultValue>
              <Value>f8cb604b-0048-4ea3-84f7-54be6b27796b</Value>
            </Attribute>
            <Attribute Name="ConfigParamApplyEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>false</DefaultValue>
              <Value>91d081fd-7665-4216-94a4-0a7a6701be52</Value>
            </Attribute>
            <Attribute Name="ConfigParamApplyExt" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=3</AdditionalInformation>
              <DefaultValue>false</DefaultValue>
              <Value>07f4d6de-5438-4b93-b13a-213582bbfc14</Value>
            </Attribute>
            <Attribute Name="ConfigParamApplyOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=3</AdditionalInformation>
              <DefaultValue>false</DefaultValue>
              <Value>0b5787ca-c61f-43f9-a594-05169ff8a475</Value>
            </Attribute>
            <Attribute Name="ConfigParamApplyInt" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>false</DefaultValue>
              <Value>4de4099d-c8ce-4abc-96e3-cc103b5a2492</Value>
            </Attribute>
            <Attribute Name="ReportValueFreeze" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=3</AdditionalInformation>
              <DefaultValue>false</DefaultValue>
              <Value>67bb0866-6983-4724-8b57-1fb4ec875c44</Value>
            </Attribute>
            <RoleRequirements RefBaseRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
          </InternalElement>
          <RoleRequirements RefBaseRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
        </InternalElement>
        <InternalElement Name="Sources" ID="d172cc98-04fa-4025-a63b-d519a3e92790" RefBaseSystemUnitPath="MTPSUCLib/CommunicationSet/SourceList">
          <AdditionalInformation>Source Count: 1</AdditionalInformation>
          <InternalElement Name="HC30" ID="bd9399a3-f37c-4433-a156-ff0d25c19ae2" RefBaseSystemUnitPath="MTPCommunicationSUCLib/ServerAssembly/OPCUAServer">
            <Description>SIMATIC.S7-1500.OPC-UA.Application:HC30</Description>
            <Attribute Name="Endpoint" AttributeDataType="xs:string">
              <Description>Endpoint URL of the initial server address</Description>
              <DefaultValue>https://localhost</DefaultValue>
              <Value>opc.tcp://127.0.0.1:48050</Value>
            </Attribute>
            <ExternalInterface Name="HC30_Self_Full.VState1" ID="fb3679a5-f6fb-4998-a726-5868112e084e" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"ProcessValues_DB"."MTPBinaryOut"[0]."VState1"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30_Self_Full.VState0" ID="01e33b47-c3a6-445b-a168-c84ce79bdd75" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"ProcessValues_DB"."MTPBinaryOut"[0]."VState0"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30_Self_Full.V" ID="343f552e-5a6a-4947-8b80-e2198d062bf6" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"ProcessValues_DB"."MTPBinaryOut"[0]."V"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30_Self_Full.WQC" ID="716997d6-307d-4e87-afd8-e05b7d2006b3" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"ProcessValues_DB"."MTPBinaryOut"[0]."WQC"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30_Target_Full.VState1" ID="c7bab418-5456-4325-94cd-b5debc875f3a" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"ProcessValues_DB"."MTPBinaryIn"[0]."VState1"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30_Target_Full.VState0" ID="757c7202-2d93-43eb-9f35-1decb370860b" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"ProcessValues_DB"."MTPBinaryIn"[0]."VState0"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30_Target_Full.VQC" ID="bbb247f8-26f5-4928-aed8-eeb3d4b2b633" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>3</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"ProcessValues_DB"."MTPBinaryIn"[0]."VQC"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30_Target_Full.V" ID="43887316-b15e-40b8-9efd-af8e290ff50f" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>3</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"ProcessValues_DB"."MTPBinaryIn"[0]."V"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30_Target_Full.WQC" ID="5598b033-a8ba-4c90-95df-7be0cc3ba017" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"ProcessValues_DB"."MTPBinaryIn"[0]."WQC"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30_FlowView_F13.VUnit" ID="f6e1f9d6-7259-401e-9d61-11e3ff4fdc6e" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"ProcessValues_DB"."MTPAnalogOut"[1]."VUnit"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30_FlowView_F13.VSclMax" ID="30e16d4c-bb72-4d43-9140-b9fae8c5806d" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"ProcessValues_DB"."MTPAnalogOut"[1]."VSclMax"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30_FlowView_F13.VSclMin" ID="78765bb0-7d3e-4f2c-bed2-5496c8c2a729" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"ProcessValues_DB"."MTPAnalogOut"[1]."VSclMin"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30_FlowView_F13.V" ID="d984448c-c9e9-473c-ab6a-3dd03d7f7b9e" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"ProcessValues_DB"."MTPAnalogOut"[1]."V"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30_FlowView_F13.WQC" ID="17c80632-420f-4a22-a56d-cd59cf99cfbb" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"ProcessValues_DB"."MTPAnalogOut"[1]."WQC"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30_LevelView_L10.VUnit" ID="f8a7425a-5069-4223-bd1a-2552027ec5b7" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"ProcessValues_DB"."MTPAnalogOut"[0]."VUnit"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30_LevelView_L10.VSclMax" ID="591b0f50-fe26-4f31-84e7-7d2c96b776de" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"ProcessValues_DB"."MTPAnalogOut"[0]."VSclMax"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30_LevelView_L10.VSclMin" ID="c8b104ee-9c26-4972-bdea-c2503536c4b6" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"ProcessValues_DB"."MTPAnalogOut"[0]."VSclMin"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30_LevelView_L10.V" ID="edaf65f0-dd00-4832-90a7-52e3e155a77a" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"ProcessValues_DB"."MTPAnalogOut"[0]."V"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30_LevelView_L10.WQC" ID="15aa0696-fee5-4712-8bda-2134db87a9a8" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"ProcessValues_DB"."MTPAnalogOut"[0]."WQC"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30_Duration_Stirring_Durration.VMax" ID="e88c457a-7ff9-4b53-a1f7-296f88bedf2d" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"ProcedureParameters_DB"."MTPAnalog"[0]."VMax"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30_Duration_Stirring_Durration.VMin" ID="91174140-2dc0-486c-a657-1f2d48a854df" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"ProcedureParameters_DB"."MTPAnalog"[0]."VMin"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30_Duration_Stirring_Durration.VUnit" ID="88878316-12e7-4518-87b5-fe5daa80e481" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"ProcedureParameters_DB"."MTPAnalog"[0]."VUnit"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30_Duration_Stirring_Durration.VSclMax" ID="c723050a-b1b5-4527-a904-abe16d5a5f85" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"ProcedureParameters_DB"."MTPAnalog"[0]."VSclMax"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30_Duration_Stirring_Durration.VSclMin" ID="4d660330-3749-431d-80a0-4c71734dfe34" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"ProcedureParameters_DB"."MTPAnalog"[0]."VSclMin"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30_Duration_Stirring_Durration.VFbk" ID="1a6aba59-94bb-4f3a-bf66-5ad121319759" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"ProcedureParameters_DB"."MTPAnalog"[0]."VFbk"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30_Duration_Stirring_Durration.VOut" ID="14301cb6-91a3-42b1-b093-4b94ef5de575" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"ProcedureParameters_DB"."MTPAnalog"[0]."VOut"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30_Duration_Stirring_Durration.VReq" ID="c0500099-1d58-4915-a21b-fd24fe7851ae" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"ProcedureParameters_DB"."MTPAnalog"[0]."VReq"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30_Duration_Stirring_Durration.VInt" ID="e7ee6660-98f4-4c65-8159-0c36c58e3726" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"ProcedureParameters_DB"."MTPAnalog"[0]."VInt"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30_Duration_Stirring_Durration.VOp" ID="d63a9d4e-214a-42fb-a07b-ff7a218865ca" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>3</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"ProcedureParameters_DB"."MTPAnalog"[0]."VOp"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30_Duration_Stirring_Durration.VExt" ID="448f34d8-166e-4315-8410-eebdf3973962" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>3</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"ProcedureParameters_DB"."MTPAnalog"[0]."VExt"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30_Duration_Stirring_Durration.SrcExtAct" ID="ddfad044-acac-4e40-997c-e19156c96d38" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"ProcedureParameters_DB"."MTPAnalog"[0]."SrcExtAct"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30_Duration_Stirring_Durration.SrcIntAct" ID="47fce9f8-4e06-43fd-ab3b-b01deab978d1" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"ProcedureParameters_DB"."MTPAnalog"[0]."SrcIntAct"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30_Duration_Stirring_Durration.SrcExtOp" ID="02df961f-7cb0-452a-bf7b-66eb9dbcc0f2" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>3</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"ProcedureParameters_DB"."MTPAnalog"[0]."SrcExtOp"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30_Duration_Stirring_Durration.SrcIntOp" ID="55ced079-a7f7-4c1c-8256-c9a7056dca2b" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>3</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"ProcedureParameters_DB"."MTPAnalog"[0]."SrcIntOp"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30_Duration_Stirring_Durration.SrcIntAut" ID="e85a0455-b29b-4a60-9806-114f91dd916a" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"ProcedureParameters_DB"."MTPAnalog"[0]."SrcIntAut"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30_Duration_Stirring_Durration.SrcExtAut" ID="fbc36f7d-7dfd-4c98-ab9d-7656ce799125" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"ProcedureParameters_DB"."MTPAnalog"[0]."SrcExtAut"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30_Duration_Stirring_Durration.SrcChannel" ID="10dcb743-d9d2-4036-b1d3-9f2f84ad378b" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"ProcedureParameters_DB"."MTPAnalog"[0]."SrcChannel"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30_Duration_Stirring_Durration.StateAutAct" ID="d75fe663-56df-4fbb-83c2-9c992375fafb" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"ProcedureParameters_DB"."MTPAnalog"[0]."StateAutAct"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30_Duration_Stirring_Durration.StateOpAct" ID="ef7f9603-789c-4eb3-9d24-a4d375f68243" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"ProcedureParameters_DB"."MTPAnalog"[0]."StateOpAct"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30_Duration_Stirring_Durration.StateOffAct" ID="1a12dfa6-7463-4260-b251-4857f59c7e05" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"ProcedureParameters_DB"."MTPAnalog"[0]."StateOffAct"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30_Duration_Stirring_Durration.StateAutOp" ID="baf1b386-81fa-402c-aa45-a5bbb8a7a97d" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>3</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"ProcedureParameters_DB"."MTPAnalog"[0]."StateAutOp"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30_Duration_Stirring_Durration.StateOpOp" ID="03ec9d2e-7aff-4084-a46a-472ec53fb9fb" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>3</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"ProcedureParameters_DB"."MTPAnalog"[0]."StateOpOp"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30_Duration_Stirring_Durration.StateOffOp" ID="69c77de1-9903-4633-97fe-7d2ddc41304b" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>3</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"ProcedureParameters_DB"."MTPAnalog"[0]."StateOffOp"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30_Duration_Stirring_Durration.StateAutAut" ID="e80a515e-0c2b-45b9-a5ed-6bf50d2563e0" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"ProcedureParameters_DB"."MTPAnalog"[0]."StateAutAut"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30_Duration_Stirring_Durration.StateOpAut" ID="e6bfe904-8327-444c-9b01-14cb93834b61" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"ProcedureParameters_DB"."MTPAnalog"[0]."StateOpAut"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30_Duration_Stirring_Durration.StateOffAut" ID="563715d7-060b-4ba0-95db-421fd5f6c49d" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"ProcedureParameters_DB"."MTPAnalog"[0]."StateOffAut"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30_Duration_Stirring_Durration.StateChannel" ID="0ad13a7e-53db-4e61-baa9-a60d8f74f222" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"ProcedureParameters_DB"."MTPAnalog"[0]."StateChannel"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30_Duration_Stirring_Durration.Sync" ID="22dfe190-9a7b-4f2e-9977-7554db093517" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>3</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"ProcedureParameters_DB"."MTPAnalog"[0]."Sync"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30_Duration_Stirring_Durration.ApplyInt" ID="0307a679-7458-4732-ac9a-952cab6a6b58" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"ProcedureParameters_DB"."MTPAnalog"[0]."ApplyInt"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30_Duration_Stirring_Durration.ApplyOp" ID="d5292685-5669-4c2c-abdb-618e12978e1d" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>3</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"ProcedureParameters_DB"."MTPAnalog"[0]."ApplyOp"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30_Duration_Stirring_Durration.ApplyExt" ID="d8aad438-965a-459a-a878-4205585ec5da" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>3</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"ProcedureParameters_DB"."MTPAnalog"[0]."ApplyExt"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30_Duration_Stirring_Durration.ApplyEn" ID="a4d6f165-8b1f-469c-b9b8-8e6133c2e123" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"ProcedureParameters_DB"."MTPAnalog"[0]."ApplyEn"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30_Duration_Stirring_Durration.OSLevel" ID="e728a54d-fbf9-4d4b-93c3-987020cabbbc" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>3</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"ProcedureParameters_DB"."MTPAnalog"[0]."OSLevel"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30_Duration_Stirring_Durration.WQC" ID="6687bc0b-e1af-46d9-823f-f59bca7114d5" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"ProcedureParameters_DB"."MTPAnalog"[0]."WQC"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30_Stirring_Duration.CommandInfo" ID="cf521619-2991-4465-b902-0d49ca0228e8" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"Stirring"."MTP_ProcedureHealthView"[1]."CommandInfo"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30_Stirring_Duration.WQC" ID="856b3a9d-dd94-46f0-a969-37641f371d60" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"Stirring"."MTP_ProcedureHealthView"[1]."WQC"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30_Stirring_Continous.CommandInfo" ID="9a912ece-b14d-454e-ac96-ce75fc1599a4" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"Stirring"."MTP_ProcedureHealthView"[0]."CommandInfo"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30_Stirring_Continous.WQC" ID="46263ee1-6032-4c60-8ffc-41b69793287e" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"Stirring"."MTP_ProcedureHealthView"[0]."WQC"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30N11_DB.MTPMonBinDrv_Instance.MonDynTi" ID="4daa70ba-a4dd-4437-bc55-947802bc0e68" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"HC30N11_DB"."MTPMonBinDrv_Instance"."MTP_MonBinDrv"."MonDynTi"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30N11_DB.MTPMonBinDrv_Instance.MonStatTi" ID="524502bc-dc17-4305-b768-29fab9725f3e" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"HC30N11_DB"."MTPMonBinDrv_Instance"."MTP_MonBinDrv"."MonStatTi"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30N11_DB.MTPMonBinDrv_Instance.MonDynErr" ID="2338581c-b910-429e-9908-23e39c037a03" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"HC30N11_DB"."MTPMonBinDrv_Instance"."MTP_MonBinDrv"."MonDynErr"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30N11_DB.MTPMonBinDrv_Instance.MonStatErr" ID="797c7c85-bfec-4777-8977-e739a72bc8dd" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"HC30N11_DB"."MTPMonBinDrv_Instance"."MTP_MonBinDrv"."MonStatErr"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30N11_DB.MTPMonBinDrv_Instance.MonSafePos" ID="4e14bdeb-f686-4a99-8666-196a2867762a" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"HC30N11_DB"."MTPMonBinDrv_Instance"."MTP_MonBinDrv"."MonSafePos"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30N11_DB.MTPMonBinDrv_Instance.MonEn" ID="10ff3391-f1ce-4581-8c6c-84d567543908" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>3</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"HC30N11_DB"."MTPMonBinDrv_Instance"."MTP_MonBinDrv"."MonEn"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30N11_DB.MTPMonBinDrv_Instance.ResetAut" ID="de7b8f27-2df8-40c3-971f-f7ab1a48f6d0" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"HC30N11_DB"."MTPMonBinDrv_Instance"."MTP_MonBinDrv"."ResetAut"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30N11_DB.MTPMonBinDrv_Instance.ResetOp" ID="ef74b960-18d0-40ce-9649-84d4874c1e0f" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>3</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"HC30N11_DB"."MTPMonBinDrv_Instance"."MTP_MonBinDrv"."ResetOp"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30N11_DB.MTPMonBinDrv_Instance.Protect" ID="226928b9-48be-4512-a88a-389f99708052" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"HC30N11_DB"."MTPMonBinDrv_Instance"."MTP_MonBinDrv"."Protect"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30N11_DB.MTPMonBinDrv_Instance.ProtEn" ID="f2bfe492-2f89-4595-9ff6-d5eb4d602d7c" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"HC30N11_DB"."MTPMonBinDrv_Instance"."MTP_MonBinDrv"."ProtEn"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30N11_DB.MTPMonBinDrv_Instance.Interlock" ID="18a20c74-6aa0-4232-a96b-705d9187d08f" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"HC30N11_DB"."MTPMonBinDrv_Instance"."MTP_MonBinDrv"."Interlock"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30N11_DB.MTPMonBinDrv_Instance.IntlEn" ID="31294c1d-1da7-43cb-beed-f11c3075b165" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"HC30N11_DB"."MTPMonBinDrv_Instance"."MTP_MonBinDrv"."IntlEn"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30N11_DB.MTPMonBinDrv_Instance.Permit" ID="1c20e1b2-a65d-40ad-878c-6b153266a853" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"HC30N11_DB"."MTPMonBinDrv_Instance"."MTP_MonBinDrv"."Permit"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30N11_DB.MTPMonBinDrv_Instance.PermEn" ID="7d9998e9-444b-4bcc-91a8-6e1e75c9588a" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"HC30N11_DB"."MTPMonBinDrv_Instance"."MTP_MonBinDrv"."PermEn"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30N11_DB.MTPMonBinDrv_Instance.Trip" ID="9d090e46-2576-47ab-96b4-5ae4520b0750" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"HC30N11_DB"."MTPMonBinDrv_Instance"."MTP_MonBinDrv"."Trip"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30N11_DB.MTPMonBinDrv_Instance.FwdFbk" ID="417da8b9-10e1-46be-9313-ea24a08ed713" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"HC30N11_DB"."MTPMonBinDrv_Instance"."MTP_MonBinDrv"."FwdFbk"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30N11_DB.MTPMonBinDrv_Instance.RevFbk" ID="d17c17fe-aa60-4ac3-be5a-52404fcc69ed" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"HC30N11_DB"."MTPMonBinDrv_Instance"."MTP_MonBinDrv"."RevFbk"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30N11_DB.MTPMonBinDrv_Instance.FwdFbkCalc" ID="e494564d-779c-409b-bb00-8bf6d724495a" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"HC30N11_DB"."MTPMonBinDrv_Instance"."MTP_MonBinDrv"."FwdFbkCalc"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30N11_DB.MTPMonBinDrv_Instance.RevFbkCalc" ID="34ccacc2-dc95-4903-ab18-7dd66dc92c91" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"HC30N11_DB"."MTPMonBinDrv_Instance"."MTP_MonBinDrv"."RevFbkCalc"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30N11_DB.MTPMonBinDrv_Instance.RevCtrl" ID="bc5cd730-79e0-43e7-9bb0-ae74f5152d20" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"HC30N11_DB"."MTPMonBinDrv_Instance"."MTP_MonBinDrv"."RevCtrl"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30N11_DB.MTPMonBinDrv_Instance.FwdCtrl" ID="d72d15ef-aded-4ad1-8d1c-f3116a100445" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"HC30N11_DB"."MTPMonBinDrv_Instance"."MTP_MonBinDrv"."FwdCtrl"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30N11_DB.MTPMonBinDrv_Instance.RevAut" ID="f25cfac8-c3d5-4f24-b492-ee335715fa8b" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"HC30N11_DB"."MTPMonBinDrv_Instance"."MTP_MonBinDrv"."RevAut"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30N11_DB.MTPMonBinDrv_Instance.FwdAut" ID="50aa0b20-886a-4938-979b-305c6e1495e2" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"HC30N11_DB"."MTPMonBinDrv_Instance"."MTP_MonBinDrv"."FwdAut"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30N11_DB.MTPMonBinDrv_Instance.StopAut" ID="d84d2949-b71d-4c41-ad57-46679c1d7066" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"HC30N11_DB"."MTPMonBinDrv_Instance"."MTP_MonBinDrv"."StopAut"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30N11_DB.MTPMonBinDrv_Instance.WQC" ID="7428e283-3c68-4691-82ad-16defc0b0124" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"HC30N11_DB"."MTPMonBinDrv_Instance"."MTP_MonBinDrv"."WQC"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30N11_DB.MTPMonBinDrv_Instance.SafePosAct" ID="83eee95a-d07f-4adf-8dd4-e57031faac0a" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"HC30N11_DB"."MTPMonBinDrv_Instance"."MTP_MonBinDrv"."SafePosAct"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30N11_DB.MTPMonBinDrv_Instance.SafePos" ID="0731eb6d-9d99-488c-bf4e-9d2432209fb0" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"HC30N11_DB"."MTPMonBinDrv_Instance"."MTP_MonBinDrv"."SafePos"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30N11_DB.MTPMonBinDrv_Instance.StateOffAct" ID="dab7eba5-c59b-475b-877c-e78cad591697" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"HC30N11_DB"."MTPMonBinDrv_Instance"."MTP_MonBinDrv"."StateOffAct"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30N11_DB.MTPMonBinDrv_Instance.StateAutAct" ID="50f2d441-8457-4096-80e1-1717ede66b9b" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"HC30N11_DB"."MTPMonBinDrv_Instance"."MTP_MonBinDrv"."StateAutAct"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30N11_DB.MTPMonBinDrv_Instance.StateOpAct" ID="51250852-6759-4fe5-90a2-583cc8351b1b" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"HC30N11_DB"."MTPMonBinDrv_Instance"."MTP_MonBinDrv"."StateOpAct"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30N11_DB.MTPMonBinDrv_Instance.StateAutOp" ID="eb33d744-e527-4243-9d74-c96949f3a35e" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>3</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"HC30N11_DB"."MTPMonBinDrv_Instance"."MTP_MonBinDrv"."StateAutOp"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30N11_DB.MTPMonBinDrv_Instance.StateAutAut" ID="13ca9055-77f7-4fd4-b545-c9e07ca50d0c" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"HC30N11_DB"."MTPMonBinDrv_Instance"."MTP_MonBinDrv"."StateAutAut"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30N11_DB.MTPMonBinDrv_Instance.StateOpOp" ID="6f7b6618-6854-40bd-9e9d-e0d6914fe1e2" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>3</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"HC30N11_DB"."MTPMonBinDrv_Instance"."MTP_MonBinDrv"."StateOpOp"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30N11_DB.MTPMonBinDrv_Instance.StateOpAut" ID="e7475003-d343-4eef-be7b-3db2bfe9138c" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"HC30N11_DB"."MTPMonBinDrv_Instance"."MTP_MonBinDrv"."StateOpAut"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30N11_DB.MTPMonBinDrv_Instance.StateOffOp" ID="5df8cd80-2520-4f3b-a839-df042a52334e" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>3</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"HC30N11_DB"."MTPMonBinDrv_Instance"."MTP_MonBinDrv"."StateOffOp"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30N11_DB.MTPMonBinDrv_Instance.StateOffAut" ID="3574d3a4-1162-4a62-bf20-6cc64d06fe0d" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"HC30N11_DB"."MTPMonBinDrv_Instance"."MTP_MonBinDrv"."StateOffAut"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30N11_DB.MTPMonBinDrv_Instance.StateChannel" ID="18a46260-5cad-4660-82c3-94e8e63625c8" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"HC30N11_DB"."MTPMonBinDrv_Instance"."MTP_MonBinDrv"."StateChannel"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30N11_DB.MTPMonBinDrv_Instance.OSLevel" ID="a871280f-93d3-477f-8b05-5cbd138e0327" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>3</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"HC30N11_DB"."MTPMonBinDrv_Instance"."MTP_MonBinDrv"."OSLevel"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30N11_DB.MTPMonBinDrv_Instance.RevOp" ID="3e4d3cba-ea77-4f76-8bcd-3e1761e5a065" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>3</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"HC30N11_DB"."MTPMonBinDrv_Instance"."MTP_MonBinDrv"."RevOp"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30N11_DB.MTPMonBinDrv_Instance.FwdOp" ID="c750961e-4608-40dd-8ec5-0a1e365a2c69" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>3</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"HC30N11_DB"."MTPMonBinDrv_Instance"."MTP_MonBinDrv"."FwdOp"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30N11_DB.MTPMonBinDrv_Instance.StopOp" ID="b594a93a-8401-46bc-ba4a-4ad0b8afe921" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>3</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"HC30N11_DB"."MTPMonBinDrv_Instance"."MTP_MonBinDrv"."StopOp"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30N11_DB.MTPMonBinDrv_Instance.RevEn" ID="2be1f0b1-fabf-4806-a613-96a1c581faf6" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"HC30N11_DB"."MTPMonBinDrv_Instance"."MTP_MonBinDrv"."RevEn"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30N11_DB.MTPMonBinDrv_Instance.FwdEn" ID="261a16d1-0291-465b-b97d-7cc9fbb969e3" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"HC30N11_DB"."MTPMonBinDrv_Instance"."MTP_MonBinDrv"."FwdEn"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="PeaInformationLabel.SoftwareRevision" ID="4e3aa141-938a-4891-8f53-78c00588074c" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"PeaInformationLabel"."SoftwareRevision"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="PeaInformationLabel.SerialNumber" ID="3133ffbc-dd5b-4b52-b5bf-570ab3581046" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"PeaInformationLabel"."SerialNumber"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="PeaInformationLabel.RevisionCounter" ID="b5336d09-41ff-4a35-8804-a346a0a5eda7" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"PeaInformationLabel"."RevisionCounter"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="PeaInformationLabel.ProductInstanceUri" ID="4b44914a-0425-4877-a53d-aeac0e55e5c8" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"PeaInformationLabel"."ProductInstanceUri"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="PeaInformationLabel.ProductCode" ID="a8e8bd1a-573b-4614-99cd-fe1fff32a26a" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"PeaInformationLabel"."ProductCode"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="PeaInformationLabel.Model" ID="48766615-0cd4-4269-bb1c-2880a817467a" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"PeaInformationLabel"."Model"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="PeaInformationLabel.ManufacturerUri" ID="422ea2a4-fd58-41fb-9e52-fc3456054e55" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"PeaInformationLabel"."ManufacturerUri"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="PeaInformationLabel.Manufacturer" ID="66d9d1d2-edb9-46a6-a278-954eec1f50f8" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"PeaInformationLabel"."Manufacturer"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="PeaInformationLabel.HardwareRevision" ID="99efe927-2c84-4505-99d3-5ce049a0a9a5" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"PeaInformationLabel"."HardwareRevision"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="PeaInformationLabel.DeviceRevision" ID="a102a2d0-c244-469e-8cb3-18be7975ea7b" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"PeaInformationLabel"."DeviceRevision"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="PeaInformationLabel.DeviceManual" ID="c1f4f091-0ea3-48a8-b1ee-4abefd30a3ea" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"PeaInformationLabel"."DeviceManual"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="PeaInformationLabel.DeviceHealth" ID="a40f40ed-ed29-433e-ba70-ea5d68ab84cd" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"PeaInformationLabel"."DeviceHealth"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="PeaInformationLabel.DeviceClass" ID="4a9430a1-825d-42ee-92e0-7dbb8ec2c79b" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>3</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"PeaInformationLabel"."DeviceClass"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="PeaInformationLabel.ComponentName" ID="e51aaeab-4beb-4775-af8b-5194dbe8e261" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>3</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"PeaInformationLabel"."ComponentName"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="PeaInformationLabel.AssetId" ID="84cda6a1-520b-4441-bdfd-a0e4c00a9aca" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>3</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"PeaInformationLabel"."AssetId"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Stirring.ReportValueFreeze" ID="67bb0866-6983-4724-8b57-1fb4ec875c44" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>3</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"Stirring"."MTP"."ServiceControl"."ReportValueFreeze"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Stirring.ConfigParamApplyInt" ID="4de4099d-c8ce-4abc-96e3-cc103b5a2492" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"Stirring"."MTP"."ServiceControl"."ConfigParamApplyInt"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Stirring.ConfigParamApplyOp" ID="0b5787ca-c61f-43f9-a594-05169ff8a475" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>3</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"Stirring"."MTP"."ServiceControl"."ConfigParamApplyOp"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Stirring.ConfigParamApplyExt" ID="07f4d6de-5438-4b93-b13a-213582bbfc14" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>3</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"Stirring"."MTP"."ServiceControl"."ConfigParamApplyExt"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Stirring.ConfigParamApplyEn" ID="91d081fd-7665-4216-94a4-0a7a6701be52" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"Stirring"."MTP"."ServiceControl"."ConfigParamApplyEn"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Stirring.ProcParamApplyInt" ID="f8cb604b-0048-4ea3-84f7-54be6b27796b" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"Stirring"."MTP"."ServiceControl"."ProcParamApplyInt"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Stirring.ProcParamApplyOp" ID="d2df783d-3a33-47f9-bd4b-af99ff9b5c50" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>3</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"Stirring"."MTP"."ServiceControl"."ProcParamApplyOp"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Stirring.ProcParamApplyExt" ID="599aa8f7-9f97-41c0-9feb-e69fe2282002" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>3</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"Stirring"."MTP"."ServiceControl"."ProcParamApplyExt"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Stirring.ProcParamApplyEn" ID="41069e48-74b1-45ea-b309-3d2feecd4b76" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"Stirring"."MTP"."ServiceControl"."ProcParamApplyEn"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Stirring.SrcExtAct" ID="88671e53-ad3c-4f6c-a643-b41cda685c0e" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"Stirring"."MTP"."ServiceControl"."SrcExtAct"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Stirring.SrcIntAct" ID="0cd7969a-06ec-40f8-9de8-4d5a352584d2" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"Stirring"."MTP"."ServiceControl"."SrcIntAct"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Stirring.SrcExtOp" ID="fa6aae71-eba7-403e-9e76-3c95ea67cd6b" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>3</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"Stirring"."MTP"."ServiceControl"."SrcExtOp"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Stirring.SrcIntOp" ID="b748f061-a295-4515-b74b-3189dbbefcb7" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>3</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"Stirring"."MTP"."ServiceControl"."SrcIntOp"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Stirring.SrcIntAut" ID="796edb4a-5790-4e02-b40d-eb6b8d82b603" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"Stirring"."MTP"."ServiceControl"."SrcIntAut"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Stirring.SrcExtAut" ID="3ae975b4-165f-47c0-8a1e-467e6479aeef" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"Stirring"."MTP"."ServiceControl"."SrcExtAut"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Stirring.SrcChannel" ID="54108575-df1d-47fa-ad1c-96aef8a67fcd" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"Stirring"."MTP"."ServiceControl"."SrcChannel"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Stirring.StateAutAct" ID="35469fe0-3b4a-4ffd-984c-73cf88050272" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"Stirring"."MTP"."ServiceControl"."StateAutAct"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Stirring.StateOpAct" ID="08a274b8-75da-41b7-98a5-a311de493bf4" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"Stirring"."MTP"."ServiceControl"."StateOpAct"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Stirring.StateOffAct" ID="376a9466-da4c-4643-b798-8605d9ba9825" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"Stirring"."MTP"."ServiceControl"."StateOffAct"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Stirring.StateAutOp" ID="52a2df5f-3598-4ce0-9486-ff90dd8f158f" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>3</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"Stirring"."MTP"."ServiceControl"."StateAutOp"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Stirring.StateOpOp" ID="1bc98379-70b1-4e1c-a6ae-756f2c759297" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>3</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"Stirring"."MTP"."ServiceControl"."StateOpOp"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Stirring.StateOffOp" ID="7c72fe84-7e68-4a6b-bf55-ab30e32e78c6" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>3</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"Stirring"."MTP"."ServiceControl"."StateOffOp"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Stirring.StateAutAut" ID="a3b9dd18-d028-4045-9b2b-b2a5f3041334" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"Stirring"."MTP"."ServiceControl"."StateAutAut"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Stirring.StateOpAut" ID="260e1063-12f6-4f9a-bdbf-7a6a413d457c" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"Stirring"."MTP"."ServiceControl"."StateOpAut"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Stirring.StateOffAut" ID="b65bfa82-b019-488b-ba83-0a1a86be2569" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"Stirring"."MTP"."ServiceControl"."StateOffAut"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Stirring.StateChannel" ID="f62fa9e5-a9f1-493e-9c4e-ce97a6567f04" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"Stirring"."MTP"."ServiceControl"."StateChannel"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Stirring.InteractAnswerID" ID="e6c8e975-fec8-431e-994e-58a481b6ca12" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>3</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"Stirring"."MTP"."ServiceControl"."InteractAnswerID"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Stirring.InteractAddInfo" ID="dca60a6e-45bf-4037-a476-f7eb143e74e2" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"Stirring"."MTP"."ServiceControl"."InteractAddInfo"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Stirring.InteractQuestionID" ID="75fe54ad-b01b-4f93-805f-ae48f51a923c" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"Stirring"."MTP"."ServiceControl"."InteractQuestionID"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Stirring.PosTextID" ID="ae3d095b-f77d-47a6-9469-8631d3823715" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"Stirring"."MTP"."ServiceControl"."PosTextID"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Stirring.ProcedureReq" ID="a9e65de1-6fcf-4fb0-8212-007cc80ad548" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"Stirring"."MTP"."ServiceControl"."ProcedureReq"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Stirring.ProcedureCur" ID="bf6bf0fc-9b11-43dd-9089-64946e2a7113" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"Stirring"."MTP"."ServiceControl"."ProcedureCur"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Stirring.CommandEn" ID="38b26cfd-ec71-4c99-bbba-912f4d10c4b5" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"Stirring"."MTP"."ServiceControl"."CommandEn"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Stirring.StateCur" ID="a343f730-7e77-41f6-9f6f-532a7c8beee1" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"Stirring"."MTP"."ServiceControl"."StateCur"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Stirring.ProcedureExt" ID="1ea469a8-c785-43c6-9631-1c1157ec5454" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>3</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"Stirring"."MTP"."ServiceControl"."ProcedureExt"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Stirring.ProcedureInt" ID="c1995722-5321-4516-81cf-fa0a5e37b54a" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"Stirring"."MTP"."ServiceControl"."ProcedureInt"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Stirring.ProcedureOp" ID="6d714387-7533-4908-9beb-561766410c27" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>3</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"Stirring"."MTP"."ServiceControl"."ProcedureOp"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Stirring.CommandExt" ID="4c0b0252-5287-4be6-a5f7-e4f12e379be8" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>3</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"Stirring"."MTP"."ServiceControl"."CommandExt"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Stirring.CommandInt" ID="60679edb-749c-4638-861c-61485f569d9a" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"Stirring"."MTP"."ServiceControl"."CommandInt"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Stirring.CommandOp" ID="75fa941f-c2d7-4639-a02e-a535aaa9e658" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>3</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"Stirring"."MTP"."ServiceControl"."CommandOp"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Stirring.OSLevel" ID="a24bf79b-8f05-4615-bec6-352f594cfb5e" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>3</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"Stirring"."MTP"."ServiceControl"."OSLevel"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Stirring.WQC" ID="29301a4a-14d1-4ae4-bbfd-f982fffc71d9" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"Stirring"."MTP"."ServiceControl"."WQC"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <RoleRequirements RefBaseRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
          </InternalElement>
          <RoleRequirements RefBaseRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
        </InternalElement>
        <RoleRequirements RefBaseRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
      </InternalElement>
      <InternalElement Name="Services" ID="47cf025a-4974-4945-8471-a793933a85c1" RefBaseSystemUnitPath="MTPServiceSUCLib/ServiceSet">
        <ExternalInterface Name="AspectReference" ID="983bcec4-ac15-4d09-82f9-e15e1e0cf315" RefBaseClassPath="MTPICLib/AspectSetReference">
          <Attribute Name="AspectRef" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/AspectIDAttributeType">
            <Description>Object ID of the referenced Aspect Instance Hierarchy</Description>
            <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
            <Value>26e6fd59-e087-46fb-a8d4-a82d0792ff8b</Value>
          </Attribute>
        </ExternalInterface>
        <RoleRequirements RefBaseRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
      </InternalElement>
      <InternalElement Name="Pictures" ID="0c3d2b93-939b-49cb-ab81-9c3d04d21f7f" RefBaseSystemUnitPath="MTPHMISUCLib/HMISet">
        <ExternalInterface Name="AspectReference" ID="56e66827-8c62-4545-89fa-c9b660c06e9a" RefBaseClassPath="MTPICLib/AspectSetReference">
          <Attribute Name="AspectRef" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/AspectIDAttributeType">
            <Description>Object ID of the referenced Aspect Instance Hierarchy</Description>
            <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
            <Value>545aea17-b701-4f43-9321-5e4aadfd0324</Value>
          </Attribute>
        </ExternalInterface>
        <RoleRequirements RefBaseRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
      </InternalElement>
      <InternalElement Name="Texts" ID="63b7cf8d-46cf-47a5-8ea0-b93065186629" RefBaseSystemUnitPath="MTPTextSUCLib/TextSet">
        <ExternalInterface Name="AspectReference" ID="65f341f3-b337-44e7-aa6c-4b5688b996ec" RefBaseClassPath="MTPICLib/AspectSetReference">
          <Attribute Name="AspectRef" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/AspectIDAttributeType">
            <Description>Object ID of the referenced Aspect Instance Hierarchy</Description>
            <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
            <Value>3e6c8d29-04da-4b09-b554-21a9b2ad1a67</Value>
          </Attribute>
        </ExternalInterface>
        <RoleRequirements RefBaseRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
      </InternalElement>
      <InternalElement Name="ProcessValues" ID="e0ac37b8-b864-4cd0-a490-64b7f8514fb9" RefBaseSystemUnitPath="MTPProcessValueSUCLib/ProcessValueSet">
        <ExternalInterface Name="AspectReference" ID="fe89b29a-127d-4089-93ec-7d65305e8ea4" RefBaseClassPath="MTPICLib/AspectSetReference">
          <Attribute Name="AspectRef" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/AspectIDAttributeType">
            <Description>Object ID of the referenced Aspect Instance Hierarchy</Description>
            <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
            <Value>ab009466-a48c-405e-b8d4-13f6c444a6d8</Value>
          </Attribute>
        </ExternalInterface>
        <RoleRequirements RefBaseRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
      </InternalElement>
      <RoleRequirements RefBaseRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
    </InternalElement>
  </InstanceHierarchy>
  <InstanceHierarchy Name="Services" ID="26e6fd59-e087-46fb-a8d4-a82d0792ff8b">
    <Version>0</Version>
    <AdditionalInformation>Service Count: 1</AdditionalInformation>
    <InternalElement Name="Stirring" ID="3f0f282d-9ea2-4d7b-97ee-467be6769862" RefBaseSystemUnitPath="MTPServiceSUCLib/Service">
      <Description>Stirring</Description>
      <Attribute Name="RefID" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/RefIDAttributeType">
        <Description>Cross Aspect Reference ID</Description>
        <DefaultValue>eafec7c5-508c-4e3f-94ab-8c9b3ccc78c6</DefaultValue>
        <Value>eafec7c5-508c-4e3f-94ab-8c9b3ccc78c6</Value>
      </Attribute>
      <Attribute Name="Classification" RefAttributeType="AutomationMLBaseAttributeTypeLib/OrderedListType">
        <Description>Function Classification</Description>
      </Attribute>
      <InternalElement Name="HC30_Stirring_Duration" ID="1310d0a2-41ba-40f9-8924-79d2a9c5eea2" RefBaseSystemUnitPath="MTPServiceSUCLib/Service/Procedure">
        <Description>HC30_Stirring_Duration</Description>
        <Attribute Name="RefID" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/RefIDAttributeType">
          <Description>Cross Aspect Reference ID</Description>
          <DefaultValue>320d688e-6c0e-43c8-929c-5112ef3e6c70</DefaultValue>
          <Value>320d688e-6c0e-43c8-929c-5112ef3e6c70</Value>
        </Attribute>
        <Attribute Name="Classification" RefAttributeType="AutomationMLBaseAttributeTypeLib/OrderedListType">
          <Description>Function Classification</Description>
        </Attribute>
        <Attribute Name="IsSelfCompleting" AttributeDataType="xs:boolean">
          <Description>0: not self completing, 1: self completing</Description>
          <Value>True</Value>
        </Attribute>
        <Attribute Name="ProcedureID" AttributeDataType="xs:unsignedInt">
          <Description>Procedure Identifier</Description>
          <Value>2</Value>
        </Attribute>
        <InternalElement Name="HC30_Duration_Stirring_Durration" ID="118d078f-0dcf-4097-944e-b7c86f865296" RefBaseSystemUnitPath="MTPServiceSUCLib/ServiceParameter/ProcedureParameter">
          <Description>HC30_Duration_Stirring_Durration</Description>
          <Attribute Name="RefID" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/RefIDAttributeType">
            <Description>Cross Aspect Reference ID</Description>
            <DefaultValue>ea7f0038-04e6-4a89-8649-f4fafb555e38</DefaultValue>
            <Value>ea7f0038-04e6-4a89-8649-f4fafb555e38</Value>
          </Attribute>
          <RoleRequirements RefBaseRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
        </InternalElement>
        <RoleRequirements RefBaseRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
      </InternalElement>
      <InternalElement Name="HC30_Stirring_Continous" ID="61b11866-6d39-4e56-a226-02a4508504b4" RefBaseSystemUnitPath="MTPServiceSUCLib/Service/Procedure">
        <Description>HC30_Stirring_Continous</Description>
        <Attribute Name="RefID" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/RefIDAttributeType">
          <Description>Cross Aspect Reference ID</Description>
          <DefaultValue>98bc672d-3123-4fde-a517-1b8cde53d100</DefaultValue>
          <Value>98bc672d-3123-4fde-a517-1b8cde53d100</Value>
        </Attribute>
        <Attribute Name="Classification" RefAttributeType="AutomationMLBaseAttributeTypeLib/OrderedListType">
          <Description>Function Classification</Description>
        </Attribute>
        <Attribute Name="IsSelfCompleting" AttributeDataType="xs:boolean">
          <Description>0: not self completing, 1: self completing</Description>
          <Value>False</Value>
        </Attribute>
        <Attribute Name="ProcedureID" AttributeDataType="xs:unsignedInt">
          <Description>Procedure Identifier</Description>
          <Value>1</Value>
        </Attribute>
        <RoleRequirements RefBaseRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
      </InternalElement>
      <RoleRequirements RefBaseRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
    </InternalElement>
  </InstanceHierarchy>
  <InstanceHierarchy Name="Pictures" ID="545aea17-b701-4f43-9321-5e4aadfd0324">
    <Version>0</Version>
    <AdditionalInformation>Picture Count: 5</AdditionalInformation>
    <InternalElement Name="Messages" ID="0bb8f53f-8e9c-4125-9fe0-41b02e9179fd" RefBaseSystemUnitPath="MTPHMISUCLib/Picture">
      <Description>Messages</Description>
      <Attribute Name="Width" AttributeDataType="xs:integer">
        <Description>Width of the Picture in Pixel</Description>
        <DefaultValue>1920</DefaultValue>
        <Value>700</Value>
      </Attribute>
      <Attribute Name="Height" AttributeDataType="xs:integer">
        <Description>Hight of the Picture in Pixel</Description>
        <DefaultValue>1080</DefaultValue>
        <Value>345</Value>
      </Attribute>
      <Attribute Name="HierarchyLevel" AttributeDataType="xs:string">
        <Description>Picture Hierarchy Level - formatted string : x.y.z</Description>
        <DefaultValue>0</DefaultValue>
        <Value>0</Value>
      </Attribute>
      <RoleRequirements RefBaseRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
    </InternalElement>
    <InternalElement Name="MessageObject" ID="31baa708-b48e-4633-88b3-a574f650ba09" RefBaseSystemUnitPath="MTPHMISUCLib/Picture">
      <Description>MessageObject</Description>
      <Attribute Name="Width" AttributeDataType="xs:integer">
        <Description>Width of the Picture in Pixel</Description>
        <DefaultValue>1920</DefaultValue>
        <Value>1920</Value>
      </Attribute>
      <Attribute Name="Height" AttributeDataType="xs:integer">
        <Description>Hight of the Picture in Pixel</Description>
        <DefaultValue>1080</DefaultValue>
        <Value>1080</Value>
      </Attribute>
      <Attribute Name="HierarchyLevel" AttributeDataType="xs:string">
        <Description>Picture Hierarchy Level - formatted string : x.y.z</Description>
        <DefaultValue>0</DefaultValue>
        <Value>0</Value>
      </Attribute>
      <RoleRequirements RefBaseRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
    </InternalElement>
    <InternalElement Name="AlarmSummaryView" ID="d0c34391-f490-44fb-9d09-ea765b04aea3" RefBaseSystemUnitPath="MTPHMISUCLib/Picture">
      <Description>AlarmSummaryView</Description>
      <Attribute Name="Width" AttributeDataType="xs:integer">
        <Description>Width of the Picture in Pixel</Description>
        <DefaultValue>1920</DefaultValue>
        <Value>1000</Value>
      </Attribute>
      <Attribute Name="Height" AttributeDataType="xs:integer">
        <Description>Hight of the Picture in Pixel</Description>
        <DefaultValue>1080</DefaultValue>
        <Value>500</Value>
      </Attribute>
      <Attribute Name="HierarchyLevel" AttributeDataType="xs:string">
        <Description>Picture Hierarchy Level - formatted string : x.y.z</Description>
        <DefaultValue>0</DefaultValue>
        <Value>0</Value>
      </Attribute>
      <RoleRequirements RefBaseRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
    </InternalElement>
    <InternalElement Name="HideTagObject" ID="91c562ce-b538-4737-9b60-c84ae69ac7bc" RefBaseSystemUnitPath="MTPHMISUCLib/Picture">
      <Description>HideTagObject</Description>
      <Attribute Name="Width" AttributeDataType="xs:integer">
        <Description>Width of the Picture in Pixel</Description>
        <DefaultValue>1920</DefaultValue>
        <Value>1920</Value>
      </Attribute>
      <Attribute Name="Height" AttributeDataType="xs:integer">
        <Description>Hight of the Picture in Pixel</Description>
        <DefaultValue>1080</DefaultValue>
        <Value>960</Value>
      </Attribute>
      <Attribute Name="HierarchyLevel" AttributeDataType="xs:string">
        <Description>Picture Hierarchy Level - formatted string : x.y.z</Description>
        <DefaultValue>0</DefaultValue>
        <Value>0</Value>
      </Attribute>
      <RoleRequirements RefBaseRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
    </InternalElement>
    <InternalElement Name="HC30" ID="aae87461-9528-4743-b135-fdb309b3432b" RefBaseSystemUnitPath="MTPHMISUCLib/Picture">
      <Description>HC30</Description>
      <Attribute Name="Width" AttributeDataType="xs:integer">
        <Description>Width of the Picture in Pixel</Description>
        <DefaultValue>1920</DefaultValue>
        <Value>1366</Value>
      </Attribute>
      <Attribute Name="Height" AttributeDataType="xs:integer">
        <Description>Hight of the Picture in Pixel</Description>
        <DefaultValue>1080</DefaultValue>
        <Value>768</Value>
      </Attribute>
      <Attribute Name="HierarchyLevel" AttributeDataType="xs:string">
        <Description>Picture Hierarchy Level - formatted string : x.y.z</Description>
        <DefaultValue>0</DefaultValue>
        <Value>0</Value>
      </Attribute>
      <InternalElement Name="MesLine_1" ID="465b525b-593e-490b-938c-03ffc7027e6a" RefBaseSystemUnitPath="MTPHMISUCLib/Connection/MeasurementLine">
        <Description>MesLine_1</Description>
        <Attribute Name="Edgepath" AttributeDataType="xs:string">
          <Description>Edgepath Notation x1,y1;x2,y2;x3,y3.. (including the start and end port coordinates in their absolute values)</Description>
          <DefaultValue>0,0;1,1</DefaultValue>
          <Value>726,182;726,369</Value>
        </Attribute>
        <Attribute Name="ZIndex" AttributeDataType="xs:integer">
          <Description>Z-Index of the Connection Object</Description>
          <DefaultValue>0</DefaultValue>
          <Value>2</Value>
        </Attribute>
        <RoleRequirements RefBaseRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
      </InternalElement>
      <InternalElement Name="Pipe_7" ID="e1e84c2b-dbd2-4faa-be4d-0087926e7d8a" RefBaseSystemUnitPath="MTPHMISUCLib/Connection/Pipe">
        <Description>Pipe_7</Description>
        <Attribute Name="Edgepath" AttributeDataType="xs:string">
          <Description>Edgepath Notation x1,y1;x2,y2;x3,y3.. (including the start and end port coordinates in their absolute values)</Description>
          <DefaultValue>0,0;1,1</DefaultValue>
          <Value>727,682;1179,682</Value>
        </Attribute>
        <Attribute Name="ZIndex" AttributeDataType="xs:integer">
          <Description>Z-Index of the Connection Object</Description>
          <DefaultValue>0</DefaultValue>
          <Value>1</Value>
        </Attribute>
        <Attribute Name="Directed" AttributeDataType="xs:boolean">
          <Description>Directed Flag - true: directed (from Nozzle 1 to Nozzle2) ; false: undirected</Description>
          <DefaultValue>false</DefaultValue>
        </Attribute>
        <RoleRequirements RefBaseRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
      </InternalElement>
      <InternalElement Name="Pipe_1" ID="673b955a-7639-4478-bfba-edbc3f890ef9" RefBaseSystemUnitPath="MTPHMISUCLib/Connection/Pipe">
        <Description>Pipe_1</Description>
        <Attribute Name="Edgepath" AttributeDataType="xs:string">
          <Description>Edgepath Notation x1,y1;x2,y2;x3,y3.. (including the start and end port coordinates in their absolute values)</Description>
          <DefaultValue>0,0;1,1</DefaultValue>
          <Value>387,96;238,97</Value>
        </Attribute>
        <Attribute Name="ZIndex" AttributeDataType="xs:integer">
          <Description>Z-Index of the Connection Object</Description>
          <DefaultValue>0</DefaultValue>
          <Value>1</Value>
        </Attribute>
        <Attribute Name="Directed" AttributeDataType="xs:boolean">
          <Description>Directed Flag - true: directed (from Nozzle 1 to Nozzle2) ; false: undirected</Description>
          <DefaultValue>false</DefaultValue>
        </Attribute>
        <RoleRequirements RefBaseRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
      </InternalElement>
      <InternalElement Name="Pipe_2" ID="1becf91e-2970-4d25-89bd-14f04e44301b" RefBaseSystemUnitPath="MTPHMISUCLib/Connection/Pipe">
        <Description>Pipe_2</Description>
        <Attribute Name="Edgepath" AttributeDataType="xs:string">
          <Description>Edgepath Notation x1,y1;x2,y2;x3,y3.. (including the start and end port coordinates in their absolute values)</Description>
          <DefaultValue>0,0;1,1</DefaultValue>
          <Value>388,132;237,132</Value>
        </Attribute>
        <Attribute Name="ZIndex" AttributeDataType="xs:integer">
          <Description>Z-Index of the Connection Object</Description>
          <DefaultValue>0</DefaultValue>
          <Value>1</Value>
        </Attribute>
        <Attribute Name="Directed" AttributeDataType="xs:boolean">
          <Description>Directed Flag - true: directed (from Nozzle 1 to Nozzle2) ; false: undirected</Description>
          <DefaultValue>false</DefaultValue>
        </Attribute>
        <RoleRequirements RefBaseRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
      </InternalElement>
      <InternalElement Name="Pipe_3" ID="cc1395fb-7619-400e-b7a1-99e44b66a5ec" RefBaseSystemUnitPath="MTPHMISUCLib/Connection/Pipe">
        <Description>Pipe_3</Description>
        <Attribute Name="Edgepath" AttributeDataType="xs:string">
          <Description>Edgepath Notation x1,y1;x2,y2;x3,y3.. (including the start and end port coordinates in their absolute values)</Description>
          <DefaultValue>0,0;1,1</DefaultValue>
          <Value>388,169;236,168</Value>
        </Attribute>
        <Attribute Name="ZIndex" AttributeDataType="xs:integer">
          <Description>Z-Index of the Connection Object</Description>
          <DefaultValue>0</DefaultValue>
          <Value>1</Value>
        </Attribute>
        <Attribute Name="Directed" AttributeDataType="xs:boolean">
          <Description>Directed Flag - true: directed (from Nozzle 1 to Nozzle2) ; false: undirected</Description>
          <DefaultValue>false</DefaultValue>
        </Attribute>
        <RoleRequirements RefBaseRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
      </InternalElement>
      <InternalElement Name="Pipe_4" ID="8e3d5aa9-a666-4be2-855b-d7ba0c333aba" RefBaseSystemUnitPath="MTPHMISUCLib/Connection/Pipe">
        <Description>Pipe_4</Description>
        <Attribute Name="Edgepath" AttributeDataType="xs:string">
          <Description>Edgepath Notation x1,y1;x2,y2;x3,y3.. (including the start and end port coordinates in their absolute values)</Description>
          <DefaultValue>0,0;1,1</DefaultValue>
          <Value>388,96;389,378</Value>
        </Attribute>
        <Attribute Name="ZIndex" AttributeDataType="xs:integer">
          <Description>Z-Index of the Connection Object</Description>
          <DefaultValue>0</DefaultValue>
          <Value>1</Value>
        </Attribute>
        <Attribute Name="Directed" AttributeDataType="xs:boolean">
          <Description>Directed Flag - true: directed (from Nozzle 1 to Nozzle2) ; false: undirected</Description>
          <DefaultValue>false</DefaultValue>
        </Attribute>
        <RoleRequirements RefBaseRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
      </InternalElement>
      <InternalElement Name="Pipe_5" ID="a4cb3dbb-e062-4c86-be45-b084ef620dab" RefBaseSystemUnitPath="MTPHMISUCLib/Connection/Pipe">
        <Description>Pipe_5</Description>
        <Attribute Name="Edgepath" AttributeDataType="xs:string">
          <Description>Edgepath Notation x1,y1;x2,y2;x3,y3.. (including the start and end port coordinates in their absolute values)</Description>
          <DefaultValue>0,0;1,1</DefaultValue>
          <Value>390,380;720,381</Value>
        </Attribute>
        <Attribute Name="ZIndex" AttributeDataType="xs:integer">
          <Description>Z-Index of the Connection Object</Description>
          <DefaultValue>0</DefaultValue>
          <Value>1</Value>
        </Attribute>
        <Attribute Name="Directed" AttributeDataType="xs:boolean">
          <Description>Directed Flag - true: directed (from Nozzle 1 to Nozzle2) ; false: undirected</Description>
          <DefaultValue>false</DefaultValue>
        </Attribute>
        <RoleRequirements RefBaseRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
      </InternalElement>
      <InternalElement Name="Pipe_6" ID="d95d7d00-760e-4fba-bb0f-7f2d7111aa39" RefBaseSystemUnitPath="MTPHMISUCLib/Connection/Pipe">
        <Description>Pipe_6</Description>
        <Attribute Name="Edgepath" AttributeDataType="xs:string">
          <Description>Edgepath Notation x1,y1;x2,y2;x3,y3.. (including the start and end port coordinates in their absolute values)</Description>
          <DefaultValue>0,0;1,1</DefaultValue>
          <Value>726,553;726,682</Value>
        </Attribute>
        <Attribute Name="ZIndex" AttributeDataType="xs:integer">
          <Description>Z-Index of the Connection Object</Description>
          <DefaultValue>0</DefaultValue>
          <Value>1</Value>
        </Attribute>
        <Attribute Name="Directed" AttributeDataType="xs:boolean">
          <Description>Directed Flag - true: directed (from Nozzle 1 to Nozzle2) ; false: undirected</Description>
          <DefaultValue>false</DefaultValue>
        </Attribute>
        <RoleRequirements RefBaseRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
      </InternalElement>
      <InternalElement Name="36-09-02-02_SimpleMixer" ID="93266e9b-c10e-44f5-b80f-29b9e3a89171" RefBaseSystemUnitPath="MTPHMISUCLib/VisualObject">
        <Description>36-09-02-02_SimpleMixer</Description>
        <Attribute Name="RefID" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/RefIDAttributeType">
          <Description>Cross Aspect Reference ID</Description>
          <DefaultValue></DefaultValue>
        </Attribute>
        <Attribute Name="Width" AttributeDataType="xs:integer">
          <Description>Width of the VisualObject in Pixel</Description>
          <DefaultValue>0</DefaultValue>
          <Value>92</Value>
        </Attribute>
        <Attribute Name="Height" AttributeDataType="xs:integer">
          <Description>Hight of the VisualObject in Pixel</Description>
          <DefaultValue>0</DefaultValue>
          <Value>300</Value>
        </Attribute>
        <Attribute Name="X" AttributeDataType="xs:integer">
          <Description>X-Position of the VisualObject in Pixel</Description>
          <DefaultValue>0</DefaultValue>
          <Value>680</Value>
        </Attribute>
        <Attribute Name="Y" AttributeDataType="xs:integer">
          <Description>Y-Position of the VisualObject in Pixel</Description>
          <DefaultValue>0</DefaultValue>
          <Value>182</Value>
        </Attribute>
        <Attribute Name="ZIndex" AttributeDataType="xs:integer">
          <Description>Z-Index of the VisualObject</Description>
          <DefaultValue>0</DefaultValue>
          <Value>5</Value>
        </Attribute>
        <Attribute Name="Rotation" AttributeDataType="xs:integer">
          <Description>Rotation of the VisualObject in 0-360 degree</Description>
          <DefaultValue>0</DefaultValue>
          <Value>0</Value>
        </Attribute>
        <Attribute Name="eClassVersion" AttributeDataType="xs:string">
          <Description>The Attribute shall define the version of the eclass catalogue, which the eclass category is related to: i.E. ECLASS-{Major}.{Release} -&gt; ECLASS-1.0</Description>
          <DefaultValue>0.0.1</DefaultValue>
        </Attribute>
        <Attribute Name="eClassClassificationClass" AttributeDataType="xs:string">
          <Description>The attrtibue shall define the version of the eclass classification class for the aml object. The value shall be the coded name of the classification class as 8-digit integer. Two digits for each hierarchical level</Description>
          <DefaultValue>00</DefaultValue>
          <Value>36090202</Value>
        </Attribute>
        <Attribute Name="eClassIRDI" AttributeDataType="xs:string">
          <Description>This attribute shall contain the IRDI of the Class - i.E. 0173-1---ADVANCED_1_1#01-ADN862#003</Description>
          <DefaultValue>0173-1#01-ACL240#005</DefaultValue>
        </Attribute>
        <RoleRequirements RefBaseRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
      </InternalElement>
      <InternalElement Name="36-02-01-01_Reactor" ID="e7dfc6c5-e29a-4563-9085-50757092c5f3" RefBaseSystemUnitPath="MTPHMISUCLib/VisualObject">
        <Description>36-02-01-01_Reactor</Description>
        <Attribute Name="RefID" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/RefIDAttributeType">
          <Description>Cross Aspect Reference ID</Description>
          <DefaultValue></DefaultValue>
        </Attribute>
        <Attribute Name="Width" AttributeDataType="xs:integer">
          <Description>Width of the VisualObject in Pixel</Description>
          <DefaultValue>0</DefaultValue>
          <Value>182</Value>
        </Attribute>
        <Attribute Name="Height" AttributeDataType="xs:integer">
          <Description>Hight of the VisualObject in Pixel</Description>
          <DefaultValue>0</DefaultValue>
          <Value>300</Value>
        </Attribute>
        <Attribute Name="X" AttributeDataType="xs:integer">
          <Description>X-Position of the VisualObject in Pixel</Description>
          <DefaultValue>0</DefaultValue>
          <Value>627</Value>
        </Attribute>
        <Attribute Name="Y" AttributeDataType="xs:integer">
          <Description>Y-Position of the VisualObject in Pixel</Description>
          <DefaultValue>0</DefaultValue>
          <Value>303</Value>
        </Attribute>
        <Attribute Name="ZIndex" AttributeDataType="xs:integer">
          <Description>Z-Index of the VisualObject</Description>
          <DefaultValue>0</DefaultValue>
          <Value>5</Value>
        </Attribute>
        <Attribute Name="Rotation" AttributeDataType="xs:integer">
          <Description>Rotation of the VisualObject in 0-360 degree</Description>
          <DefaultValue>0</DefaultValue>
          <Value>0</Value>
        </Attribute>
        <Attribute Name="eClassVersion" AttributeDataType="xs:string">
          <Description>The Attribute shall define the version of the eclass catalogue, which the eclass category is related to: i.E. ECLASS-{Major}.{Release} -&gt; ECLASS-1.0</Description>
          <DefaultValue>0.0.1</DefaultValue>
        </Attribute>
        <Attribute Name="eClassClassificationClass" AttributeDataType="xs:string">
          <Description>The attrtibue shall define the version of the eclass classification class for the aml object. The value shall be the coded name of the classification class as 8-digit integer. Two digits for each hierarchical level</Description>
          <DefaultValue>00</DefaultValue>
          <Value>36020101</Value>
        </Attribute>
        <Attribute Name="eClassIRDI" AttributeDataType="xs:string">
          <Description>This attribute shall contain the IRDI of the Class - i.E. 0173-1---ADVANCED_1_1#01-ADN862#003</Description>
          <DefaultValue>0173-1#01-ACL240#005</DefaultValue>
        </Attribute>
        <RoleRequirements RefBaseRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
      </InternalElement>
      <InternalElement Name="Stirring" ID="c4dd7e18-676b-4169-9dd2-82507788aaca" RefBaseSystemUnitPath="MTPHMISUCLib/VisualObject">
        <Description>Stirring</Description>
        <Attribute Name="RefID" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/RefIDAttributeType">
          <Description>Cross Aspect Reference ID</Description>
          <DefaultValue>eafec7c5-508c-4e3f-94ab-8c9b3ccc78c6</DefaultValue>
          <Value>eafec7c5-508c-4e3f-94ab-8c9b3ccc78c6</Value>
        </Attribute>
        <Attribute Name="Width" AttributeDataType="xs:integer">
          <Description>Width of the VisualObject in Pixel</Description>
          <DefaultValue>0</DefaultValue>
          <Value>113</Value>
        </Attribute>
        <Attribute Name="Height" AttributeDataType="xs:integer">
          <Description>Hight of the VisualObject in Pixel</Description>
          <DefaultValue>0</DefaultValue>
          <Value>80</Value>
        </Attribute>
        <Attribute Name="X" AttributeDataType="xs:integer">
          <Description>X-Position of the VisualObject in Pixel</Description>
          <DefaultValue>0</DefaultValue>
          <Value>902</Value>
        </Attribute>
        <Attribute Name="Y" AttributeDataType="xs:integer">
          <Description>Y-Position of the VisualObject in Pixel</Description>
          <DefaultValue>0</DefaultValue>
          <Value>164</Value>
        </Attribute>
        <Attribute Name="ZIndex" AttributeDataType="xs:integer">
          <Description>Z-Index of the VisualObject</Description>
          <DefaultValue>0</DefaultValue>
          <Value>6</Value>
        </Attribute>
        <Attribute Name="Rotation" AttributeDataType="xs:integer">
          <Description>Rotation of the VisualObject in 0-360 degree</Description>
          <DefaultValue>0</DefaultValue>
          <Value>0</Value>
        </Attribute>
        <Attribute Name="eClassVersion" AttributeDataType="xs:string">
          <Description>The Attribute shall define the version of the eclass catalogue, which the eclass category is related to: i.E. ECLASS-{Major}.{Release} -&gt; ECLASS-1.0</Description>
          <DefaultValue>0.0.1</DefaultValue>
        </Attribute>
        <Attribute Name="eClassClassificationClass" AttributeDataType="xs:string">
          <Description>The attrtibue shall define the version of the eclass classification class for the aml object. The value shall be the coded name of the classification class as 8-digit integer. Two digits for each hierarchical level</Description>
          <DefaultValue>00</DefaultValue>
        </Attribute>
        <Attribute Name="eClassIRDI" AttributeDataType="xs:string">
          <Description>This attribute shall contain the IRDI of the Class - i.E. 0173-1---ADVANCED_1_1#01-ADN862#003</Description>
          <DefaultValue>0173-1#01-ACL240#005</DefaultValue>
        </Attribute>
        <RoleRequirements RefBaseRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
      </InternalElement>
      <InternalElement Name="HC30N11" ID="cf13e6bc-66b6-4c36-9e90-90cb29a01116" RefBaseSystemUnitPath="MTPHMISUCLib/VisualObject">
        <Description>HC30N11</Description>
        <Attribute Name="RefID" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/RefIDAttributeType">
          <Description>Cross Aspect Reference ID</Description>
          <DefaultValue>5b37f78e-85f7-4a61-a246-0f0f052c63f8</DefaultValue>
          <Value>5b37f78e-85f7-4a61-a246-0f0f052c63f8</Value>
        </Attribute>
        <Attribute Name="Width" AttributeDataType="xs:integer">
          <Description>Width of the VisualObject in Pixel</Description>
          <DefaultValue>0</DefaultValue>
          <Value>80</Value>
        </Attribute>
        <Attribute Name="Height" AttributeDataType="xs:integer">
          <Description>Hight of the VisualObject in Pixel</Description>
          <DefaultValue>0</DefaultValue>
          <Value>59</Value>
        </Attribute>
        <Attribute Name="X" AttributeDataType="xs:integer">
          <Description>X-Position of the VisualObject in Pixel</Description>
          <DefaultValue>0</DefaultValue>
          <Value>680</Value>
        </Attribute>
        <Attribute Name="Y" AttributeDataType="xs:integer">
          <Description>Y-Position of the VisualObject in Pixel</Description>
          <DefaultValue>0</DefaultValue>
          <Value>129</Value>
        </Attribute>
        <Attribute Name="ZIndex" AttributeDataType="xs:integer">
          <Description>Z-Index of the VisualObject</Description>
          <DefaultValue>0</DefaultValue>
          <Value>6</Value>
        </Attribute>
        <Attribute Name="Rotation" AttributeDataType="xs:integer">
          <Description>Rotation of the VisualObject in 0-360 degree</Description>
          <DefaultValue>0</DefaultValue>
          <Value>0</Value>
        </Attribute>
        <Attribute Name="eClassVersion" AttributeDataType="xs:string">
          <Description>The Attribute shall define the version of the eclass catalogue, which the eclass category is related to: i.E. ECLASS-{Major}.{Release} -&gt; ECLASS-1.0</Description>
          <DefaultValue>0.0.1</DefaultValue>
        </Attribute>
        <Attribute Name="eClassClassificationClass" AttributeDataType="xs:string">
          <Description>The attrtibue shall define the version of the eclass classification class for the aml object. The value shall be the coded name of the classification class as 8-digit integer. Two digits for each hierarchical level</Description>
          <DefaultValue>00</DefaultValue>
        </Attribute>
        <Attribute Name="eClassIRDI" AttributeDataType="xs:string">
          <Description>This attribute shall contain the IRDI of the Class - i.E. 0173-1---ADVANCED_1_1#01-ADN862#003</Description>
          <DefaultValue>0173-1#01-ACL240#005</DefaultValue>
        </Attribute>
        <RoleRequirements RefBaseRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
      </InternalElement>
      <InternalElement Name="Sink_1" ID="13751721-ad15-42f2-ab56-d5a237620a91" RefBaseSystemUnitPath="MTPHMISUCLib/TopologyObject/Termination/Sink">
        <Description>Sink_1</Description>
        <Attribute Name="X" AttributeDataType="xs:integer">
          <Description>X-Position of the TopologyObject in Pixel</Description>
          <DefaultValue>0</DefaultValue>
          <Value>1182</Value>
        </Attribute>
        <Attribute Name="Y" AttributeDataType="xs:integer">
          <Description>Y-Position of the TopologyObject in Pixel</Description>
          <DefaultValue>0</DefaultValue>
          <Value>681</Value>
        </Attribute>
        <Attribute Name="ZIndex" AttributeDataType="xs:integer">
          <Description>Z-Index of the TopologyObject</Description>
          <DefaultValue>0</DefaultValue>
          <Value>3</Value>
        </Attribute>
        <Attribute Name="RefID" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/RefIDAttributeType">
          <Description>Grouping Object for related and non-related Attachments</Description>
          <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
        </Attribute>
        <RoleRequirements RefBaseRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
      </InternalElement>
      <InternalElement Name="Source_3" ID="54f03611-4b7d-4bff-af3f-045c0bbc6b73" RefBaseSystemUnitPath="MTPHMISUCLib/TopologyObject/Termination/Source">
        <Description>Source_3</Description>
        <Attribute Name="X" AttributeDataType="xs:integer">
          <Description>X-Position of the TopologyObject in Pixel</Description>
          <DefaultValue>0</DefaultValue>
          <Value>234</Value>
        </Attribute>
        <Attribute Name="Y" AttributeDataType="xs:integer">
          <Description>Y-Position of the TopologyObject in Pixel</Description>
          <DefaultValue>0</DefaultValue>
          <Value>169</Value>
        </Attribute>
        <Attribute Name="ZIndex" AttributeDataType="xs:integer">
          <Description>Z-Index of the TopologyObject</Description>
          <DefaultValue>0</DefaultValue>
          <Value>3</Value>
        </Attribute>
        <Attribute Name="RefID" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/RefIDAttributeType">
          <Description>Grouping Object for related and non-related Attachments</Description>
          <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
        </Attribute>
        <RoleRequirements RefBaseRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
      </InternalElement>
      <InternalElement Name="Source_2" ID="3a31d960-d47d-49ba-a948-aa56bfd45712" RefBaseSystemUnitPath="MTPHMISUCLib/TopologyObject/Termination/Source">
        <Description>Source_2</Description>
        <Attribute Name="X" AttributeDataType="xs:integer">
          <Description>X-Position of the TopologyObject in Pixel</Description>
          <DefaultValue>0</DefaultValue>
          <Value>234</Value>
        </Attribute>
        <Attribute Name="Y" AttributeDataType="xs:integer">
          <Description>Y-Position of the TopologyObject in Pixel</Description>
          <DefaultValue>0</DefaultValue>
          <Value>132</Value>
        </Attribute>
        <Attribute Name="ZIndex" AttributeDataType="xs:integer">
          <Description>Z-Index of the TopologyObject</Description>
          <DefaultValue>0</DefaultValue>
          <Value>3</Value>
        </Attribute>
        <Attribute Name="RefID" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/RefIDAttributeType">
          <Description>Grouping Object for related and non-related Attachments</Description>
          <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
        </Attribute>
        <RoleRequirements RefBaseRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
      </InternalElement>
      <InternalElement Name="Source_1" ID="9565e34f-20c8-4398-b16b-8f8ef931c298" RefBaseSystemUnitPath="MTPHMISUCLib/TopologyObject/Termination/Source">
        <Description>Source_1</Description>
        <Attribute Name="X" AttributeDataType="xs:integer">
          <Description>X-Position of the TopologyObject in Pixel</Description>
          <DefaultValue>0</DefaultValue>
          <Value>234</Value>
        </Attribute>
        <Attribute Name="Y" AttributeDataType="xs:integer">
          <Description>Y-Position of the TopologyObject in Pixel</Description>
          <DefaultValue>0</DefaultValue>
          <Value>97</Value>
        </Attribute>
        <Attribute Name="ZIndex" AttributeDataType="xs:integer">
          <Description>Z-Index of the TopologyObject</Description>
          <DefaultValue>0</DefaultValue>
          <Value>3</Value>
        </Attribute>
        <Attribute Name="RefID" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/RefIDAttributeType">
          <Description>Grouping Object for related and non-related Attachments</Description>
          <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
        </Attribute>
        <RoleRequirements RefBaseRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
      </InternalElement>
      <RoleRequirements RefBaseRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
    </InternalElement>
  </InstanceHierarchy>
  <InstanceHierarchy Name="Texts" ID="3e6c8d29-04da-4b09-b554-21a9b2ad1a67">
    <Version>0</Version>
    <AdditionalInformation>Enumeration Count: 0</AdditionalInformation>
    <AdditionalInformation>Service Position Count: 0</AdditionalInformation>
    <AdditionalInformation>Service Interaction Count: 0</AdditionalInformation>
  </InstanceHierarchy>
  <InstanceHierarchy Name="ProcessValues" ID="ab009466-a48c-405e-b8d4-13f6c444a6d8">
    <Version>0</Version>
    <AdditionalInformation>Input Value Count: 1</AdditionalInformation>
    <AdditionalInformation>Output Value Count: 3</AdditionalInformation>
    <InternalElement Name="HC30_Self_Full" ID="de043eb5-50e7-4884-83bb-6e6e5bad935d" RefBaseSystemUnitPath="MTPProcessValueSUCLib/ProcessValue/ProcessValueOut">
      <Description>HC30_Self_Full</Description>
      <Attribute Name="RefID" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/RefIDAttributeType">
        <Description>Cross Aspect Reference ID</Description>
        <DefaultValue>259f7ce5-f0cc-4f7e-88ec-d2cd742d2872</DefaultValue>
        <Value>259f7ce5-f0cc-4f7e-88ec-d2cd742d2872</Value>
      </Attribute>
      <RoleRequirements RefBaseRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
    </InternalElement>
    <InternalElement Name="HC30_FlowView_F13" ID="a73bf2d7-d2a1-474d-bd67-b9cc3c9c6104" RefBaseSystemUnitPath="MTPProcessValueSUCLib/ProcessValue/ProcessValueOut">
      <Description>HC30_FlowView_F13</Description>
      <Attribute Name="RefID" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/RefIDAttributeType">
        <Description>Cross Aspect Reference ID</Description>
        <DefaultValue>15db88f4-91f8-40ab-b248-cda901906dd4</DefaultValue>
        <Value>15db88f4-91f8-40ab-b248-cda901906dd4</Value>
      </Attribute>
      <RoleRequirements RefBaseRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
    </InternalElement>
    <InternalElement Name="HC30_LevelView_L10" ID="1daa6cb3-987e-4443-9562-119623804d7b" RefBaseSystemUnitPath="MTPProcessValueSUCLib/ProcessValue/ProcessValueOut">
      <Description>HC30_LevelView_L10</Description>
      <Attribute Name="RefID" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/RefIDAttributeType">
        <Description>Cross Aspect Reference ID</Description>
        <DefaultValue>b962fea3-253e-454d-b192-c5762f3ba4ab</DefaultValue>
        <Value>b962fea3-253e-454d-b192-c5762f3ba4ab</Value>
      </Attribute>
      <RoleRequirements RefBaseRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
    </InternalElement>
    <InternalElement Name="HC30_Target_Full" ID="e62bb47d-8802-468a-a1bd-eb87b4d6e925" RefBaseSystemUnitPath="MTPProcessValueSUCLib/ProcessValue/ProcessValueIn">
      <Description>HC30_Target_Full</Description>
      <Attribute Name="RefID" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/RefIDAttributeType">
        <Description>Cross Aspect Reference ID</Description>
        <DefaultValue>90d0dac1-274f-4011-a075-419c3547d0cc</DefaultValue>
        <Value>90d0dac1-274f-4011-a075-419c3547d0cc</Value>
      </Attribute>
      <RoleRequirements RefBaseRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
    </InternalElement>
  </InstanceHierarchy>
  <InterfaceClassLib Name="AutomationMLInterfaceClassLib">
    <Description>Standard Automation Markup Language Interface Class Library</Description>
    <Version>2.10.0</Version>
    <InterfaceClass Name="AutomationMLBaseInterface">
      <InterfaceClass Name="Order" RefBaseClassPath="AutomationMLBaseInterface">
        <Attribute Name="Direction" AttributeDataType="xs:string" RefAttributeType="AutomationMLBaseAttributeTypeLib/Direction" />
      </InterfaceClass>
      <InterfaceClass Name="Port" RefBaseClassPath="AutomationMLBaseInterface">
        <Attribute Name="Direction" AttributeDataType="xs:string" RefAttributeType="AutomationMLBaseAttributeTypeLib/Direction">
          <Constraint Name="AllowedValues">
            <NominalScaledType>
              <RequiredValue>In</RequiredValue>
              <RequiredValue>Out</RequiredValue>
              <RequiredValue>InOut</RequiredValue>
            </NominalScaledType>
          </Constraint>
        </Attribute>
        <Attribute Name="Cardinality" RefAttributeType="AutomationMLBaseAttributeTypeLib/Cardinality">
          <Attribute Name="MinOccur" AttributeDataType="xs:unsignedInt" />
          <Attribute Name="MaxOccur" AttributeDataType="xs:unsignedInt" />
        </Attribute>
        <Attribute Name="Category" AttributeDataType="xs:string" RefAttributeType="AutomationMLBaseAttributeTypeLib/Category" />
      </InterfaceClass>
      <InterfaceClass Name="PPRConnector" RefBaseClassPath="AutomationMLBaseInterface" />
      <InterfaceClass Name="ExternalDataConnector" RefBaseClassPath="AutomationMLBaseInterface">
        <Attribute Name="refURI" AttributeDataType="xs:anyURI" RefAttributeType="AutomationMLBaseAttributeTypeLib/refURI" />
        <InterfaceClass Name="COLLADAInterface" RefBaseClassPath="ExternalDataConnector" />
        <InterfaceClass Name="PLCopenXMLInterface" RefBaseClassPath="ExternalDataConnector" />
        <InterfaceClass Name="ExternalDataReference" RefBaseClassPath="ExternalDataConnector">
          <Attribute Name="MIMEType" AttributeDataType="xs:string" RefAttributeType="AutomationMLBaseAttributeTypeLib/MIMEType" />
        </InterfaceClass>
      </InterfaceClass>
      <InterfaceClass Name="Communication" RefBaseClassPath="AutomationMLBaseInterface">
        <InterfaceClass Name="SignalInterface" RefBaseClassPath="Communication" />
      </InterfaceClass>
    </InterfaceClass>
  </InterfaceClassLib>
  <InterfaceClassLib Name="MTPICLib">
    <Description>Interface Class Definitions for the Module Type Package</Description>
    <Version>0</Version>
    <InterfaceClass Name="AspectSetReference" ID="18db883d-c17e-4b57-8d05-4cf4702e461a">
      <Description>InterfaceClass for the reference of the AspectSet Instance Hierarchy</Description>
      <Attribute Name="AspectRef" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/AspectIDAttributeType">
        <Description>Object ID of the referenced Aspect Instance Hierarchy</Description>
        <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
      </Attribute>
    </InterfaceClass>
  </InterfaceClassLib>
  <InterfaceClassLib Name="MTPCommunicationICLib">
    <Description>Base elements of the MTP Communication Description</Description>
    <Version>0</Version>
    <InterfaceClass Name="DataItem" ID="1123652d-77e3-4177-8839-8853aa408a59">
      <Description>Model Definition for Data Items</Description>
      <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
        <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
        <DefaultValue>0</DefaultValue>
      </Attribute>
      <InterfaceClass Name="OPCUAItem" ID="18252011-5457-4b1f-8dd2-6f1b55d94804" RefBaseClassPath="MTPCommunicationICLib/DataItem">
        <Description>OPC UA typed Data Item</Description>
        <Attribute Name="Identifier" AttributeDataType="xs:string">
          <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
          <DefaultValue>Default Identifier</DefaultValue>
        </Attribute>
        <Attribute Name="Namespace" AttributeDataType="xs:string">
          <Description>OPC UA Namespace</Description>
          <DefaultValue>https://localhost</DefaultValue>
        </Attribute>
      </InterfaceClass>
      <InterfaceClass Name="IECBaseTelegramItem" ID="150ec22c-f825-4c5b-ae7a-a9d2cf36972c" RefBaseClassPath="MTPCommunicationICLib/DataItem">
        <Description>Model Definition for IEC Based Telegram Items</Description>
        <InterfaceClass Name="IECSendTelegramItem" ID="30c64638-ce5c-4e69-9b1f-273e5f704362" RefBaseClassPath="MTPCommunicationICLib/DataItem/IECBaseTelegramItem">
          <Description>IEC Send Telegram typed Data Item</Description>
          <Attribute Name="IOAddress" AttributeDataType="xs:unsignedInt" RefAttributeType="MTPCommunicationATLib/IECBaseAttributeType/IECBaseIOAddressType/IECUnstructuredIOAddressType">
            <Description>Information Object Address of the Send Item</Description>
            <DefaultValue>0</DefaultValue>
          </Attribute>
          <Attribute Name="DataPointType" AttributeDataType="xs:unsignedShort">
            <Description>DataPoint Type of the Send Item</Description>
            <DefaultValue>0</DefaultValue>
          </Attribute>
        </InterfaceClass>
        <InterfaceClass Name="IECRecvTelegramItem" ID="0067b4c4-4ba4-4752-b90e-ef6ea077024f" RefBaseClassPath="MTPCommunicationICLib/DataItem/IECBaseTelegramItem">
          <Description>IEC Receive Telegram typed Data Item</Description>
          <Attribute Name="IOAddress" AttributeDataType="xs:unsignedInt" RefAttributeType="MTPCommunicationATLib/IECBaseAttributeType/IECBaseIOAddressType/IECUnstructuredIOAddressType">
            <Description>Information Object Address of the Receive Item</Description>
            <DefaultValue>0</DefaultValue>
          </Attribute>
          <Attribute Name="DataPointType" AttributeDataType="xs:unsignedShort">
            <Description>DataPoint Type of the Receive Item</Description>
            <DefaultValue>0</DefaultValue>
          </Attribute>
          <Attribute Name="GeneralRequest" AttributeDataType="xs:boolean">
            <Description>Receive Item responds to a General Request</Description>
            <DefaultValue>false</DefaultValue>
          </Attribute>
          <Attribute Name="RequestGroupMask" AttributeDataType="xs:unsignedInt">
            <Description>Receive Item Group Request Assignment</Description>
            <DefaultValue>0</DefaultValue>
          </Attribute>
        </InterfaceClass>
        <InterfaceClass Name="IECSendRecvTelegramItem" ID="3a5b096b-2cc1-41f7-8531-3df143bff0d4" RefBaseClassPath="MTPCommunicationICLib/DataItem/IECBaseTelegramItem">
          <Description>IEC Send/Receive Telegram typed Data Item</Description>
          <Attribute Name="Send_IOAddress" AttributeDataType="xs:unsignedInt" RefAttributeType="MTPCommunicationATLib/IECBaseAttributeType/IECBaseIOAddressType/IECUnstructuredIOAddressType">
            <Description>Information Object Address of the Send Item</Description>
            <DefaultValue>0</DefaultValue>
          </Attribute>
          <Attribute Name="Send_DataPointType" AttributeDataType="xs:unsignedShort">
            <Description>DataPoint Type of the Send Item</Description>
            <DefaultValue>0</DefaultValue>
          </Attribute>
          <Attribute Name="Recv_IOAddress" AttributeDataType="xs:unsignedInt" RefAttributeType="MTPCommunicationATLib/IECBaseAttributeType/IECBaseIOAddressType/IECUnstructuredIOAddressType">
            <Description>Information Object Address of the Receive Item</Description>
            <DefaultValue>0</DefaultValue>
          </Attribute>
          <Attribute Name="Recv_DataPointType" AttributeDataType="xs:unsignedShort">
            <Description>DataPoint Type of the Receive Item</Description>
            <DefaultValue>0</DefaultValue>
          </Attribute>
          <Attribute Name="Recv_GeneralRequest" AttributeDataType="xs:boolean">
            <Description>Receive Item responds to a General Request</Description>
            <DefaultValue>false</DefaultValue>
          </Attribute>
          <Attribute Name="Recv_RequestGroupMask" AttributeDataType="xs:unsignedInt">
            <Description>Receive Item Group Request Assignment</Description>
            <DefaultValue>0</DefaultValue>
          </Attribute>
        </InterfaceClass>
      </InterfaceClass>
    </InterfaceClass>
    <InterfaceClass Name="ObjectItem" ID="1d2d82bd-f00d-40b7-b8de-1aaa14d34614">
      <Description>Model Definition for Object Item</Description>
    </InterfaceClass>
    <InterfaceClass Name="MethodItem" ID="c0520458-31dd-4934-851c-e3ce19509666">
      <Description>Model Definition for Method Item</Description>
      <Attribute Name="InputArguments">
        <Description>Model Definitions for Arguments</Description>
      </Attribute>
      <Attribute Name="OutputArguments">
        <Description>Model Definitions for Arguments</Description>
      </Attribute>
    </InterfaceClass>
  </InterfaceClassLib>
  <InterfaceClassLib Name="MTPHMIICLib">
    <Description>Base interfaces of the MTP Human-Machine-Interface Description</Description>
    <Version>0</Version>
    <InterfaceClass Name="ConnectorInterface" ID="e905b353-8ed5-4244-8bdc-b9ab72f66b1d">
      <Description>Connection Interface</Description>
      <InterfaceClass Name="InformationFlowConnector" ID="d0c8cc5b-ff07-4a63-bf8e-af594cc9973a">
        <Description>Information Connection</Description>
      </InterfaceClass>
      <InterfaceClass Name="MassFlowConnector" ID="84980d70-268f-4cfd-bd0b-40e3c58b4132">
        <Description>Mass Flow Connection</Description>
      </InterfaceClass>
    </InterfaceClass>
  </InterfaceClassLib>
  <RoleClassLib Name="AutomationMLBaseRoleClassLib">
    <Description>Automation Markup Language base role class library</Description>
    <Version>2.10.0</Version>
    <RoleClass Name="AutomationMLBaseRole">
      <RoleClass Name="Group" RefBaseClassPath="AutomationMLBaseRole">
        <Attribute Name="AssociatedFacet" AttributeDataType="xs:string" RefAttributeType="AutomationMLBaseAttributeTypeLib/AssociatedFacet" />
      </RoleClass>
      <RoleClass Name="Facet" RefBaseClassPath="AutomationMLBaseRole" />
      <RoleClass Name="Resource" RefBaseClassPath="AutomationMLBaseRole" />
      <RoleClass Name="Product" RefBaseClassPath="AutomationMLBaseRole" />
      <RoleClass Name="Process" RefBaseClassPath="AutomationMLBaseRole" />
      <RoleClass Name="Structure" RefBaseClassPath="AutomationMLBaseRole">
        <RoleClass Name="ProductStructure" RefBaseClassPath="Structure" />
        <RoleClass Name="ProcessStructure" RefBaseClassPath="Structure" />
        <RoleClass Name="ResourceStructure" RefBaseClassPath="Structure" />
      </RoleClass>
      <RoleClass Name="ExternalData" RefBaseClassPath="AutomationMLBaseRole" />
    </RoleClass>
  </RoleClassLib>
  <RoleClassLib Name="MTPTextRCLib">
    <Description>RoleClassLibrary for Text Role Classes</Description>
    <Version>0</Version>
    <RoleClass Name="HasTextReference" ID="22917d94-af93-46bd-a222-f2b59dfb5856" RefBaseClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole">
      <Description>Model Definition for Text References</Description>
      <Attribute Name="TextRef" AttributeDataType="xs:string" RefAttributeType="MTPTextATLib/TextRefAttributeType">
        <Description>Object ID of the Text Definition Element</Description>
        <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
      </Attribute>
      <RoleClass Name="HasEnumDefinition" ID="4f0ec939-0fb9-40e2-891f-8f799587a1e5" RefBaseClassPath="MTPTextRCLib/HasTextReference">
        <Description>Model Definition for an Enumeration Reference</Description>
      </RoleClass>
      <RoleClass Name="HasServicePosition" ID="c9d1b640-95ad-4524-96cf-7ec357a6aa91" RefBaseClassPath="MTPTextRCLib/HasTextReference">
        <Description>Model Definition for an Enumeration Reference</Description>
      </RoleClass>
      <RoleClass Name="HasServiceInteraction" ID="3e38b320-50c9-4781-a8c5-d47da0a38592" RefBaseClassPath="MTPTextRCLib/HasTextReference">
        <Description>Model Definition for a Service Interaction Reference</Description>
      </RoleClass>
    </RoleClass>
  </RoleClassLib>
  <RoleClassLib Name="MTPServiceRCLib">
    <Description>RoleClassLibrary for Service Role Classes</Description>
    <Version>0</Version>
    <RoleClass Name="MissedValueFlag" ID="5672d9cc-9bf9-4934-9a9e-b13f88961d83" RefBaseClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole">
      <Attribute Name="MissedValue" AttributeDataType="xs:boolean">
        <DefaultValue>false</DefaultValue>
      </Attribute>
    </RoleClass>
  </RoleClassLib>
  <SystemUnitClassLib Name="MTPDataObjectSUCLib">
    <Description>SystemUnitClassLibrary which contains the base interfaces</Description>
    <Version>0</Version>
    <SystemUnitClass Name="DataAssembly" ID="ffb449bc-835f-407f-ac0a-4de2e75ace6b" RefBaseClassPath="MTPSUCLib/LinkedObject">
      <Description>SystemUnitClass of the DataAssembly</Description>
      <Attribute Name="TagName" AttributeDataType="xs:string" RefAttributeType="MTPATLib/MultiLanguageTextAttribute">
        <Description>TagName Field</Description>
        <AdditionalInformation>access=0</AdditionalInformation>
        <DefaultValue>Default TagName</DefaultValue>
      </Attribute>
      <Attribute Name="TagDescription" AttributeDataType="xs:string" RefAttributeType="MTPATLib/MultiLanguageTextAttribute">
        <Description>TagDescription Field</Description>
        <AdditionalInformation>access=0</AdditionalInformation>
        <DefaultValue>Default TagDescription</DefaultValue>
      </Attribute>
      <SystemUnitClass Name="IndicatorElement" ID="fa31d8fa-c7ce-4e77-bd50-c9d8e3554565" RefBaseClassPath="MTPDataObjectSUCLib/DataAssembly">
        <Description>SystemUnitClass of the IndicatorElement</Description>
        <Attribute Name="WQC" AttributeDataType="xs:unsignedByte">
          <Description>Worst Quality Code variable</Description>
          <AdditionalInformation>access=1</AdditionalInformation>
          <DefaultValue>0</DefaultValue>
        </Attribute>
        <SystemUnitClass Name="AnaView" ID="aa1d893d-6866-4cd2-b4b8-d49d8d5aee47" RefBaseClassPath="MTPDataObjectSUCLib/DataAssembly/IndicatorElement">
          <Description>SystemUnitClass of the AnaView</Description>
          <Attribute Name="VSclMin" AttributeDataType="xs:float">
            <Description>Low Limit value</Description>
            <AdditionalInformation>access=1</AdditionalInformation>
            <DefaultValue>0</DefaultValue>
          </Attribute>
          <Attribute Name="VSclMax" AttributeDataType="xs:float">
            <Description>High Limit value</Description>
            <AdditionalInformation>access=1</AdditionalInformation>
            <DefaultValue>0</DefaultValue>
          </Attribute>
          <Attribute Name="VUnit" AttributeDataType="xs:short">
            <Description>Enumeration value of the unit list</Description>
            <AdditionalInformation>access=1</AdditionalInformation>
            <DefaultValue>0</DefaultValue>
          </Attribute>
          <Attribute Name="V" AttributeDataType="xs:float">
            <Description>Value</Description>
            <AdditionalInformation>access=1</AdditionalInformation>
            <DefaultValue>0</DefaultValue>
          </Attribute>
          <SystemUnitClass Name="AnaMon" ID="f23615ca-b76b-4eb0-a600-8bb9579bc80f" RefBaseClassPath="MTPDataObjectSUCLib/DataAssembly/IndicatorElement/AnaView">
            <Description>SystemUnitClass of the AnaMon</Description>
            <Attribute Name="OSLevel" AttributeDataType="xs:unsignedByte">
              <Description>OS Level variable (0: Local HMI, &gt;0: POL HMI)</Description>
              <AdditionalInformation>access=3</AdditionalInformation>
              <DefaultValue>0</DefaultValue>
            </Attribute>
            <Attribute Name="VAHEn" AttributeDataType="xs:boolean">
              <Description>Enables the Alarm High Limit</Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>false</DefaultValue>
            </Attribute>
            <Attribute Name="VAHLim" AttributeDataType="xs:float">
              <Description>Limit Value for Alarm High</Description>
              <AdditionalInformation>access=3</AdditionalInformation>
              <DefaultValue>0</DefaultValue>
            </Attribute>
            <Attribute Name="VAHAct" AttributeDataType="xs:boolean">
              <Description>Alarm High active</Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>false</DefaultValue>
            </Attribute>
            <Attribute Name="VWHEn" AttributeDataType="xs:boolean">
              <Description>Enables the Warning High Limit</Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>false</DefaultValue>
            </Attribute>
            <Attribute Name="VWHLim" AttributeDataType="xs:float">
              <Description>Limit Value for Warning High</Description>
              <AdditionalInformation>access=3</AdditionalInformation>
              <DefaultValue>0</DefaultValue>
            </Attribute>
            <Attribute Name="VWHAct" AttributeDataType="xs:boolean">
              <Description>Warning High active</Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>false</DefaultValue>
            </Attribute>
            <Attribute Name="VTHEn" AttributeDataType="xs:boolean">
              <Description>Enables the Tolerance High Limit</Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>false</DefaultValue>
            </Attribute>
            <Attribute Name="VTHLim" AttributeDataType="xs:float">
              <Description>Limit Value for Tolerance High</Description>
              <AdditionalInformation>access=3</AdditionalInformation>
              <DefaultValue>0</DefaultValue>
            </Attribute>
            <Attribute Name="VTHAct" AttributeDataType="xs:boolean">
              <Description>Tolerance High active</Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>false</DefaultValue>
            </Attribute>
            <Attribute Name="VTLEn" AttributeDataType="xs:boolean">
              <Description>Enables the Tolerance Low Limit</Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>false</DefaultValue>
            </Attribute>
            <Attribute Name="VTLLim" AttributeDataType="xs:float">
              <Description>Limit Value for Tolerance Low</Description>
              <AdditionalInformation>access=3</AdditionalInformation>
              <DefaultValue>0</DefaultValue>
            </Attribute>
            <Attribute Name="VTLAct" AttributeDataType="xs:boolean">
              <Description>Tolerance Low active</Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>false</DefaultValue>
            </Attribute>
            <Attribute Name="VWLEn" AttributeDataType="xs:boolean">
              <Description>Enables the Warning Low Limit</Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>false</DefaultValue>
            </Attribute>
            <Attribute Name="VWLLim" AttributeDataType="xs:float">
              <Description>Limit Value for Warning Low</Description>
              <AdditionalInformation>access=3</AdditionalInformation>
              <DefaultValue>0</DefaultValue>
            </Attribute>
            <Attribute Name="VWLAct" AttributeDataType="xs:boolean">
              <Description>Warning Low active</Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>false</DefaultValue>
            </Attribute>
            <Attribute Name="VALEn" AttributeDataType="xs:boolean">
              <Description>Enables the Alarm Low Limit</Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>false</DefaultValue>
            </Attribute>
            <Attribute Name="VALLim" AttributeDataType="xs:float">
              <Description>Limit Value for Alarm Low</Description>
              <AdditionalInformation>access=3</AdditionalInformation>
              <DefaultValue>0</DefaultValue>
            </Attribute>
            <Attribute Name="VALAct" AttributeDataType="xs:boolean">
              <Description>Alarm Low active</Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>false</DefaultValue>
            </Attribute>
          </SystemUnitClass>
        </SystemUnitClass>
        <SystemUnitClass Name="DIntView" ID="147109e9-cc8e-475d-8289-2f7173381e40" RefBaseClassPath="MTPDataObjectSUCLib/DataAssembly/IndicatorElement">
          <Description>SystemUnitClass of the DIntView</Description>
          <Attribute Name="VSclMin" AttributeDataType="xs:int">
            <Description>Low Limit value</Description>
            <AdditionalInformation>access=1</AdditionalInformation>
            <DefaultValue>0</DefaultValue>
          </Attribute>
          <Attribute Name="VSclMax" AttributeDataType="xs:int">
            <Description>High Limit value</Description>
            <AdditionalInformation>access=1</AdditionalInformation>
            <DefaultValue>0</DefaultValue>
          </Attribute>
          <Attribute Name="VUnit" AttributeDataType="xs:short">
            <Description>Enumeration value of the unit list</Description>
            <AdditionalInformation>access=1</AdditionalInformation>
            <DefaultValue>0</DefaultValue>
          </Attribute>
          <Attribute Name="V" AttributeDataType="xs:int">
            <Description>Value</Description>
            <AdditionalInformation>access=1</AdditionalInformation>
            <DefaultValue>0</DefaultValue>
          </Attribute>
          <SystemUnitClass Name="DIntMon" ID="84bfec58-0d2a-40ed-b4ed-ed1cd8437d3f" RefBaseClassPath="MTPDataObjectSUCLib/DataAssembly/IndicatorElement/DIntView">
            <Description>SystemUnitClass of the DIntMon</Description>
            <Attribute Name="OSLevel" AttributeDataType="xs:unsignedByte">
              <Description>OS Level variable (0: Local HMI, &gt;0: POL HMI)</Description>
              <AdditionalInformation>access=3</AdditionalInformation>
              <DefaultValue>0</DefaultValue>
            </Attribute>
            <Attribute Name="VAHEn" AttributeDataType="xs:boolean">
              <Description>Enables the Alarm High Limit</Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>false</DefaultValue>
            </Attribute>
            <Attribute Name="VAHLim" AttributeDataType="xs:int">
              <Description>Limit Value for Alarm High</Description>
              <AdditionalInformation>access=3</AdditionalInformation>
              <DefaultValue>0</DefaultValue>
            </Attribute>
            <Attribute Name="VAHAct" AttributeDataType="xs:boolean">
              <Description>Alarm High active</Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>false</DefaultValue>
            </Attribute>
            <Attribute Name="VWHEn" AttributeDataType="xs:boolean">
              <Description>Enables the Warning High Limit</Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>false</DefaultValue>
            </Attribute>
            <Attribute Name="VWHLim" AttributeDataType="xs:int">
              <Description>Limit Value for Warning High</Description>
              <AdditionalInformation>access=3</AdditionalInformation>
              <DefaultValue>0</DefaultValue>
            </Attribute>
            <Attribute Name="VWHAct" AttributeDataType="xs:boolean">
              <Description>Warning High active</Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>false</DefaultValue>
            </Attribute>
            <Attribute Name="VTHEn" AttributeDataType="xs:boolean">
              <Description>Enables the Tolerance High Limit</Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>false</DefaultValue>
            </Attribute>
            <Attribute Name="VTHLim" AttributeDataType="xs:int">
              <Description>Limit Value for Tolerance High</Description>
              <AdditionalInformation>access=3</AdditionalInformation>
              <DefaultValue>0</DefaultValue>
            </Attribute>
            <Attribute Name="VTHAct" AttributeDataType="xs:boolean">
              <Description>Tolerance High active</Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>false</DefaultValue>
            </Attribute>
            <Attribute Name="VTLEn" AttributeDataType="xs:boolean">
              <Description>Enables the Tolerance Low Limit</Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>false</DefaultValue>
            </Attribute>
            <Attribute Name="VTLLim" AttributeDataType="xs:int">
              <Description>Limit Value for Tolerance Low</Description>
              <AdditionalInformation>access=3</AdditionalInformation>
              <DefaultValue>0</DefaultValue>
            </Attribute>
            <Attribute Name="VTLAct" AttributeDataType="xs:boolean">
              <Description>Tolerance Low active</Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>false</DefaultValue>
            </Attribute>
            <Attribute Name="VWLEn" AttributeDataType="xs:boolean">
              <Description>Enables the Warning Low Limit</Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>false</DefaultValue>
            </Attribute>
            <Attribute Name="VWLLim" AttributeDataType="xs:int">
              <Description>Limit Value for Warning Low</Description>
              <AdditionalInformation>access=3</AdditionalInformation>
              <DefaultValue>0</DefaultValue>
            </Attribute>
            <Attribute Name="VWLAct" AttributeDataType="xs:boolean">
              <Description>Warning Low active</Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>false</DefaultValue>
            </Attribute>
            <Attribute Name="VALEn" AttributeDataType="xs:boolean">
              <Description>Enables the Alarm Low Limit</Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>false</DefaultValue>
            </Attribute>
            <Attribute Name="VALLim" AttributeDataType="xs:int">
              <Description>Limit Value for Alarm Low</Description>
              <AdditionalInformation>access=3</AdditionalInformation>
              <DefaultValue>0</DefaultValue>
            </Attribute>
            <Attribute Name="VALAct" AttributeDataType="xs:boolean">
              <Description>Alarm Low active</Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>false</DefaultValue>
            </Attribute>
          </SystemUnitClass>
        </SystemUnitClass>
        <SystemUnitClass Name="BinView" ID="8e23ee8c-6ddd-4392-b1b8-ac103f396ed9" RefBaseClassPath="MTPDataObjectSUCLib/DataAssembly/IndicatorElement">
          <Description>SystemUnitClass of the BinView</Description>
          <Attribute Name="V" AttributeDataType="xs:boolean">
            <Description>Value</Description>
            <AdditionalInformation>access=1</AdditionalInformation>
            <DefaultValue>false</DefaultValue>
          </Attribute>
          <Attribute Name="VState0" AttributeDataType="xs:string">
            <Description>Text replacement for false</Description>
            <AdditionalInformation>access=1</AdditionalInformation>
            <DefaultValue>false</DefaultValue>
          </Attribute>
          <Attribute Name="VState1" AttributeDataType="xs:string">
            <Description>Text replacement for true</Description>
            <AdditionalInformation>access=1</AdditionalInformation>
            <DefaultValue>true</DefaultValue>
          </Attribute>
          <SystemUnitClass Name="BinMon" ID="e7ff044c-ac6e-468b-be70-21bae9f65eea" RefBaseClassPath="MTPDataObjectSUCLib/DataAssembly/IndicatorElement/BinView">
            <Description>SystemUnitClass of the BinMon</Description>
            <Attribute Name="OSLevel" AttributeDataType="xs:unsignedByte">
              <Description>OS Level variable (0: Local HMI, &gt;0: POL HMI)</Description>
              <AdditionalInformation>access=3</AdditionalInformation>
              <DefaultValue>0</DefaultValue>
            </Attribute>
            <Attribute Name="VFlutEn" AttributeDataType="xs:boolean">
              <Description>Enable Fluttering Recognition (0: disabled; 1: enabled)</Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>false</DefaultValue>
            </Attribute>
            <Attribute Name="VFlutTi" AttributeDataType="xs:float">
              <Description>Period of an active signal before it will be recognized as flutter-free in seconds</Description>
              <AdditionalInformation>access=3</AdditionalInformation>
              <DefaultValue>0</DefaultValue>
            </Attribute>
            <Attribute Name="VFlutCnt" AttributeDataType="xs:short">
              <Description>Counts of the allowed fluttering signals in the defined period VFlut-Ti</Description>
              <AdditionalInformation>access=3</AdditionalInformation>
              <DefaultValue>0</DefaultValue>
            </Attribute>
            <Attribute Name="VFlutAct" AttributeDataType="xs:boolean">
              <Description>Fluttering Signal recognized (0: No Fluttering signal recognized; 1: Fluttering signal recognized )</Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>false</DefaultValue>
            </Attribute>
          </SystemUnitClass>
        </SystemUnitClass>
        <SystemUnitClass Name="StringView" ID="b364feee-f28a-4ada-bc99-66203225a6fb" RefBaseClassPath="MTPDataObjectSUCLib/DataAssembly/IndicatorElement">
          <Description>SystemUnitClass of the StringView</Description>
          <Attribute Name="Text" AttributeDataType="xs:string">
            <Description>Value</Description>
            <AdditionalInformation>access=1</AdditionalInformation>
            <DefaultValue>Default Text</DefaultValue>
          </Attribute>
        </SystemUnitClass>
      </SystemUnitClass>
      <SystemUnitClass Name="OperationElement" ID="8bd1fb84-4132-49e9-918d-8f31dd58755f" RefBaseClassPath="MTPDataObjectSUCLib/DataAssembly">
        <Description>SystemUnitClass of the OperationElement</Description>
        <Attribute Name="OSLevel" AttributeDataType="xs:unsignedByte">
          <Description>OS Level variable (0: Local HMI, &gt;0: POL HMI)</Description>
          <AdditionalInformation>access=3</AdditionalInformation>
          <DefaultValue>0</DefaultValue>
        </Attribute>
        <SystemUnitClass Name="AnaMan" ID="e53746f6-8424-47b5-84c1-9358b8a72b81" RefBaseClassPath="MTPDataObjectSUCLib/DataAssembly/OperationElement">
          <Description>SystemUnitClass of the AnaMan</Description>
          <Attribute Name="VOut" AttributeDataType="xs:float">
            <Description>Output Value</Description>
            <AdditionalInformation>access=1</AdditionalInformation>
            <DefaultValue>0</DefaultValue>
          </Attribute>
          <Attribute Name="VSclMin" AttributeDataType="xs:float">
            <Description>Low Limit value</Description>
            <AdditionalInformation>access=1</AdditionalInformation>
            <DefaultValue>0</DefaultValue>
          </Attribute>
          <Attribute Name="VSclMax" AttributeDataType="xs:float">
            <Description>High Limit value</Description>
            <AdditionalInformation>access=1</AdditionalInformation>
            <DefaultValue>0</DefaultValue>
          </Attribute>
          <Attribute Name="VUnit" AttributeDataType="xs:short">
            <Description>Enumeration value of the unit list</Description>
            <AdditionalInformation>access=1</AdditionalInformation>
            <DefaultValue>0</DefaultValue>
          </Attribute>
          <Attribute Name="VMan" AttributeDataType="xs:float">
            <Description>Manual Value</Description>
            <AdditionalInformation>access=3</AdditionalInformation>
            <DefaultValue>0</DefaultValue>
          </Attribute>
          <Attribute Name="VMin" AttributeDataType="xs:float">
            <Description>Low Limit value</Description>
            <AdditionalInformation>access=1</AdditionalInformation>
            <DefaultValue>0</DefaultValue>
          </Attribute>
          <Attribute Name="VMax" AttributeDataType="xs:float">
            <Description>High Limit value</Description>
            <AdditionalInformation>access=1</AdditionalInformation>
            <DefaultValue>0</DefaultValue>
          </Attribute>
          <Attribute Name="VRbk" AttributeDataType="xs:float">
            <Description>Readback Value</Description>
            <AdditionalInformation>access=1</AdditionalInformation>
            <DefaultValue>0</DefaultValue>
          </Attribute>
          <Attribute Name="VFbk" AttributeDataType="xs:float">
            <Description>Feedback Value</Description>
            <AdditionalInformation>access=1</AdditionalInformation>
            <DefaultValue>0</DefaultValue>
          </Attribute>
          <SystemUnitClass Name="AnaManInt" ID="4da767cb-121c-4acc-bdb7-9b805578381e" RefBaseClassPath="MTPDataObjectSUCLib/DataAssembly/OperationElement/AnaMan">
            <Description>SystemUnitClass of the AnaManInt</Description>
            <Attribute Name="VInt" AttributeDataType="xs:float">
              <Description>Intern Value</Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>0</DefaultValue>
            </Attribute>
            <Attribute Name="SrcChannel" AttributeDataType="xs:boolean">
              <Description>Selection of the active Source Mode interaction channel</Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>false</DefaultValue>
            </Attribute>
            <Attribute Name="SrcManAut" AttributeDataType="xs:boolean">
              <Description>Set Source Mode to Manual by automatic interaction</Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>false</DefaultValue>
            </Attribute>
            <Attribute Name="SrcIntAut" AttributeDataType="xs:boolean">
              <Description>Set Source Mode to Internal by automatic interaction</Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>false</DefaultValue>
            </Attribute>
            <Attribute Name="SrcIntOp" AttributeDataType="xs:boolean">
              <Description>Set Source Mode to Intern by operator interaction</Description>
              <AdditionalInformation>access=3</AdditionalInformation>
              <DefaultValue>false</DefaultValue>
            </Attribute>
            <Attribute Name="SrcManOp" AttributeDataType="xs:boolean">
              <Description>Set Source Mode to Manual by operator interaction</Description>
              <AdditionalInformation>access=3</AdditionalInformation>
              <DefaultValue>false</DefaultValue>
            </Attribute>
            <Attribute Name="SrcManAct" AttributeDataType="xs:boolean">
              <Description>Manual Source Active</Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>false</DefaultValue>
            </Attribute>
            <Attribute Name="SrcIntAct" AttributeDataType="xs:boolean">
              <Description>Internal Source Active</Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>false</DefaultValue>
            </Attribute>
            <Attribute Name="WQC" AttributeDataType="xs:unsignedByte">
              <Description>Worst Quality Code variable</Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>0</DefaultValue>
            </Attribute>
          </SystemUnitClass>
        </SystemUnitClass>
        <SystemUnitClass Name="DIntMan" ID="abc707bf-0b1a-4a4c-81e8-34eba80e1d9e" RefBaseClassPath="MTPDataObjectSUCLib/DataAssembly/OperationElement">
          <Description>SystemUnitClass of the DIntMan</Description>
          <Attribute Name="VOut" AttributeDataType="xs:int">
            <Description>Output Value</Description>
            <AdditionalInformation>access=1</AdditionalInformation>
            <DefaultValue>0</DefaultValue>
          </Attribute>
          <Attribute Name="VSclMin" AttributeDataType="xs:int">
            <Description>Low Limit value</Description>
            <AdditionalInformation>access=1</AdditionalInformation>
            <DefaultValue>0</DefaultValue>
          </Attribute>
          <Attribute Name="VSclMax" AttributeDataType="xs:int">
            <Description>High Limit value</Description>
            <AdditionalInformation>access=1</AdditionalInformation>
            <DefaultValue>0</DefaultValue>
          </Attribute>
          <Attribute Name="VUnit" AttributeDataType="xs:short">
            <Description>Enumeration value of the unit list</Description>
            <AdditionalInformation>access=1</AdditionalInformation>
            <DefaultValue>0</DefaultValue>
          </Attribute>
          <Attribute Name="VMan" AttributeDataType="xs:int">
            <Description>Manual Value</Description>
            <AdditionalInformation>access=3</AdditionalInformation>
            <DefaultValue>0</DefaultValue>
          </Attribute>
          <Attribute Name="VMin" AttributeDataType="xs:int">
            <Description>Low Limit value</Description>
            <AdditionalInformation>access=1</AdditionalInformation>
            <DefaultValue>0</DefaultValue>
          </Attribute>
          <Attribute Name="VMax" AttributeDataType="xs:int">
            <Description>High Limit value</Description>
            <AdditionalInformation>access=1</AdditionalInformation>
            <DefaultValue>0</DefaultValue>
          </Attribute>
          <Attribute Name="VRbk" AttributeDataType="xs:int">
            <Description>Readback Value</Description>
            <AdditionalInformation>access=1</AdditionalInformation>
            <DefaultValue>0</DefaultValue>
          </Attribute>
          <Attribute Name="VFbk" AttributeDataType="xs:int">
            <Description>Feedback Value</Description>
            <AdditionalInformation>access=1</AdditionalInformation>
            <DefaultValue>0</DefaultValue>
          </Attribute>
          <SystemUnitClass Name="DIntManInt" ID="db7fadec-bb76-4f1a-8251-d1dcb613bf53" RefBaseClassPath="MTPDataObjectSUCLib/DataAssembly/OperationElement/DIntMan">
            <Description>SystemUnitClass of the DIntManInt</Description>
            <Attribute Name="VInt" AttributeDataType="xs:int">
              <Description>Intern Value</Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>0</DefaultValue>
            </Attribute>
            <Attribute Name="SrcChannel" AttributeDataType="xs:boolean">
              <Description>Selection of the active Source Mode interaction channel</Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>false</DefaultValue>
            </Attribute>
            <Attribute Name="SrcManAut" AttributeDataType="xs:boolean">
              <Description>Set Source Mode to Manual by automatic interaction</Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>false</DefaultValue>
            </Attribute>
            <Attribute Name="SrcIntAut" AttributeDataType="xs:boolean">
              <Description>Set Source Mode to Internal by automatic interaction</Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>false</DefaultValue>
            </Attribute>
            <Attribute Name="SrcIntOp" AttributeDataType="xs:boolean">
              <Description>Set Source Mode to Intern by operator interaction</Description>
              <AdditionalInformation>access=3</AdditionalInformation>
              <DefaultValue>false</DefaultValue>
            </Attribute>
            <Attribute Name="SrcManOp" AttributeDataType="xs:boolean">
              <Description>Set Source Mode to Manual by operator interaction</Description>
              <AdditionalInformation>access=3</AdditionalInformation>
              <DefaultValue>false</DefaultValue>
            </Attribute>
            <Attribute Name="SrcManAct" AttributeDataType="xs:boolean">
              <Description>Manual Source Active</Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>false</DefaultValue>
            </Attribute>
            <Attribute Name="SrcIntAct" AttributeDataType="xs:boolean">
              <Description>Internal Source Active</Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>false</DefaultValue>
            </Attribute>
            <Attribute Name="WQC" AttributeDataType="xs:unsignedByte">
              <Description>Worst Quality Code variable</Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>0</DefaultValue>
            </Attribute>
          </SystemUnitClass>
        </SystemUnitClass>
        <SystemUnitClass Name="BinMan" ID="6d70441e-c875-4970-a86b-1aa4e42be595" RefBaseClassPath="MTPDataObjectSUCLib/DataAssembly/OperationElement">
          <Description>SystemUnitClass of the BinMan</Description>
          <Attribute Name="VState0" AttributeDataType="xs:string">
            <Description>Text replacement for false</Description>
            <AdditionalInformation>access=1</AdditionalInformation>
            <DefaultValue>false</DefaultValue>
          </Attribute>
          <Attribute Name="VState1" AttributeDataType="xs:string">
            <Description>Text replacement for true</Description>
            <AdditionalInformation>access=1</AdditionalInformation>
            <DefaultValue>true</DefaultValue>
          </Attribute>
          <Attribute Name="VOut" AttributeDataType="xs:boolean">
            <Description>Output Value</Description>
            <AdditionalInformation>access=1</AdditionalInformation>
            <DefaultValue>false</DefaultValue>
          </Attribute>
          <Attribute Name="VMan" AttributeDataType="xs:boolean">
            <Description>Manual Value</Description>
            <AdditionalInformation>access=3</AdditionalInformation>
            <DefaultValue>false</DefaultValue>
          </Attribute>
          <Attribute Name="VRbk" AttributeDataType="xs:boolean">
            <Description>Readback Value</Description>
            <AdditionalInformation>access=1</AdditionalInformation>
            <DefaultValue>false</DefaultValue>
          </Attribute>
          <Attribute Name="VFbk" AttributeDataType="xs:boolean">
            <Description>Feedback Value</Description>
            <AdditionalInformation>access=1</AdditionalInformation>
            <DefaultValue>false</DefaultValue>
          </Attribute>
          <SystemUnitClass Name="BinManInt" ID="a1a5f632-6cc2-4b2f-88db-6accada138ea" RefBaseClassPath="MTPDataObjectSUCLib/DataAssembly/OperationElement/BinMan">
            <Description>SystemUnitClass of the BinManInt</Description>
            <Attribute Name="VInt" AttributeDataType="xs:boolean">
              <Description>Intern Value</Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>false</DefaultValue>
            </Attribute>
            <Attribute Name="SrcChannel" AttributeDataType="xs:boolean">
              <Description>Selection of the active Source Mode interaction channel</Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>false</DefaultValue>
            </Attribute>
            <Attribute Name="SrcManAut" AttributeDataType="xs:boolean">
              <Description>Set Source Mode to Manual by automatic interaction</Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>false</DefaultValue>
            </Attribute>
            <Attribute Name="SrcIntAut" AttributeDataType="xs:boolean">
              <Description>Set Source Mode to Internal by automatic interaction</Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>false</DefaultValue>
            </Attribute>
            <Attribute Name="SrcIntOp" AttributeDataType="xs:boolean">
              <Description>Set Source Mode to Intern by operator interaction</Description>
              <AdditionalInformation>access=3</AdditionalInformation>
              <DefaultValue>false</DefaultValue>
            </Attribute>
            <Attribute Name="SrcManOp" AttributeDataType="xs:boolean">
              <Description>Set Source Mode to Manual by operator interaction</Description>
              <AdditionalInformation>access=3</AdditionalInformation>
              <DefaultValue>false</DefaultValue>
            </Attribute>
            <Attribute Name="SrcManAct" AttributeDataType="xs:boolean">
              <Description>Manual Source Active</Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>false</DefaultValue>
            </Attribute>
            <Attribute Name="SrcIntAct" AttributeDataType="xs:boolean">
              <Description>Internal Source Active</Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>false</DefaultValue>
            </Attribute>
            <Attribute Name="WQC" AttributeDataType="xs:unsignedByte">
              <Description>Worst Quality Code variable</Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>0</DefaultValue>
            </Attribute>
          </SystemUnitClass>
        </SystemUnitClass>
      </SystemUnitClass>
      <SystemUnitClass Name="ActiveElement" ID="0292339f-695a-49e1-8bce-558bfe6327e9" RefBaseClassPath="MTPDataObjectSUCLib/DataAssembly">
        <Description>SystemUnitClass of the ActiveElement</Description>
        <Attribute Name="OSLevel" AttributeDataType="xs:unsignedByte">
          <Description>OS Level variable (0: Local HMI, &gt;0: POL HMI)</Description>
          <AdditionalInformation>access=3</AdditionalInformation>
          <DefaultValue>0</DefaultValue>
        </Attribute>
        <Attribute Name="WQC" AttributeDataType="xs:unsignedByte">
          <Description>Worst Quality Code variable</Description>
          <AdditionalInformation>access=1</AdditionalInformation>
          <DefaultValue>0</DefaultValue>
        </Attribute>
        <SystemUnitClass Name="BinVlv" ID="008391b1-fa92-4317-9b8e-c2e507187599" RefBaseClassPath="MTPDataObjectSUCLib/DataAssembly/ActiveElement">
          <Description>SystemUnitClass of the BinVlv</Description>
          <Attribute Name="StateChannel" AttributeDataType="xs:boolean">
            <Description>Selection of the active Operation Mode interaction channel</Description>
            <AdditionalInformation>access=1</AdditionalInformation>
            <DefaultValue>false</DefaultValue>
          </Attribute>
          <Attribute Name="StateOffAut" AttributeDataType="xs:boolean">
            <Description>Set Operation Mode to Offline by automatic interaction</Description>
            <AdditionalInformation>access=1</AdditionalInformation>
            <DefaultValue>false</DefaultValue>
          </Attribute>
          <Attribute Name="StateOpAut" AttributeDataType="xs:boolean">
            <Description>Set Operation Mode to Operator by automatic interaction</Description>
            <AdditionalInformation>access=1</AdditionalInformation>
            <DefaultValue>false</DefaultValue>
          </Attribute>
          <Attribute Name="StateAutAut" AttributeDataType="xs:boolean">
            <Description>Set Operation Mode to Automatic by automatic interaction</Description>
            <AdditionalInformation>access=1</AdditionalInformation>
            <DefaultValue>false</DefaultValue>
          </Attribute>
          <Attribute Name="StateOffOp" AttributeDataType="xs:boolean">
            <Description>Set Operation Mode to Offline by operator interaction</Description>
            <AdditionalInformation>access=3</AdditionalInformation>
            <DefaultValue>false</DefaultValue>
          </Attribute>
          <Attribute Name="StateOpOp" AttributeDataType="xs:boolean">
            <Description>Set Operation Mode to Operator by operator interaction</Description>
            <AdditionalInformation>access=3</AdditionalInformation>
            <DefaultValue>false</DefaultValue>
          </Attribute>
          <Attribute Name="StateAutOp" AttributeDataType="xs:boolean">
            <Description>Set Operation Mode to Automatic by operator interaction</Description>
            <AdditionalInformation>access=3</AdditionalInformation>
            <DefaultValue>false</DefaultValue>
          </Attribute>
          <Attribute Name="StateOpAct" AttributeDataType="xs:boolean">
            <Description>Operator Mode Active</Description>
            <AdditionalInformation>access=1</AdditionalInformation>
            <DefaultValue>false</DefaultValue>
          </Attribute>
          <Attribute Name="StateAutAct" AttributeDataType="xs:boolean">
            <Description>Automatic Mode Active</Description>
            <AdditionalInformation>access=1</AdditionalInformation>
            <DefaultValue>false</DefaultValue>
          </Attribute>
          <Attribute Name="StateOffAct" AttributeDataType="xs:boolean">
            <Description>Offline Mode Active</Description>
            <AdditionalInformation>access=1</AdditionalInformation>
            <DefaultValue>false</DefaultValue>
          </Attribute>
          <Attribute Name="SafePosEn" AttributeDataType="xs:boolean">
            <Description>Hardware Safe Position enabled</Description>
            <AdditionalInformation>access=1</AdditionalInformation>
            <DefaultValue>false</DefaultValue>
          </Attribute>
          <Attribute Name="SafePos" AttributeDataType="xs:boolean">
            <Description>Safe Position</Description>
            <AdditionalInformation>access=1</AdditionalInformation>
            <DefaultValue>false</DefaultValue>
          </Attribute>
          <Attribute Name="SafePosAct" AttributeDataType="xs:boolean">
            <Description>Safe Position active</Description>
            <AdditionalInformation>access=1</AdditionalInformation>
            <DefaultValue>false</DefaultValue>
          </Attribute>
          <Attribute Name="OpenOp" AttributeDataType="xs:boolean">
            <Description>Open command from Operator </Description>
            <AdditionalInformation>access=3</AdditionalInformation>
            <DefaultValue>false</DefaultValue>
          </Attribute>
          <Attribute Name="CloseOp" AttributeDataType="xs:boolean">
            <Description>Close command from Operator </Description>
            <AdditionalInformation>access=3</AdditionalInformation>
            <DefaultValue>false</DefaultValue>
          </Attribute>
          <Attribute Name="OpenAut" AttributeDataType="xs:boolean">
            <Description>Set Valve to Open by automatic </Description>
            <AdditionalInformation>access=1</AdditionalInformation>
            <DefaultValue>false</DefaultValue>
          </Attribute>
          <Attribute Name="CloseAut" AttributeDataType="xs:boolean">
            <Description>Set Valve to Close by automatic </Description>
            <AdditionalInformation>access=1</AdditionalInformation>
            <DefaultValue>false</DefaultValue>
          </Attribute>
          <Attribute Name="Ctrl" AttributeDataType="xs:boolean">
            <Description>Valve Control</Description>
            <AdditionalInformation>access=1</AdditionalInformation>
            <DefaultValue>false</DefaultValue>
          </Attribute>
          <Attribute Name="OpenFbkCalc" AttributeDataType="xs:boolean">
            <Description>Open Feedback Source</Description>
            <AdditionalInformation>access=1</AdditionalInformation>
            <DefaultValue>false</DefaultValue>
          </Attribute>
          <Attribute Name="CloseFbkCalc" AttributeDataType="xs:boolean">
            <Description>Close Feedback Source</Description>
            <AdditionalInformation>access=1</AdditionalInformation>
            <DefaultValue>false</DefaultValue>
          </Attribute>
          <Attribute Name="OpenFbk" AttributeDataType="xs:boolean">
            <Description>Open Feedback Signal</Description>
            <AdditionalInformation>access=1</AdditionalInformation>
            <DefaultValue>false</DefaultValue>
          </Attribute>
          <Attribute Name="CloseFbk" AttributeDataType="xs:boolean">
            <Description>Close Feedback Signal</Description>
            <AdditionalInformation>access=1</AdditionalInformation>
            <DefaultValue>false</DefaultValue>
          </Attribute>
          <Attribute Name="PermEn" AttributeDataType="xs:boolean">
            <Description>Enables the Permission Lock</Description>
            <AdditionalInformation>access=1</AdditionalInformation>
            <DefaultValue>false</DefaultValue>
          </Attribute>
          <Attribute Name="Permit" AttributeDataType="xs:boolean">
            <Description>Permit allows the control</Description>
            <AdditionalInformation>access=1</AdditionalInformation>
            <DefaultValue>false</DefaultValue>
          </Attribute>
          <Attribute Name="IntlEn" AttributeDataType="xs:boolean">
            <Description>Enables the Interlock Lock</Description>
            <AdditionalInformation>access=1</AdditionalInformation>
            <DefaultValue>false</DefaultValue>
          </Attribute>
          <Attribute Name="Interlock" AttributeDataType="xs:boolean">
            <Description>Interlock prevents the valve from being activated and sets it to safe position</Description>
            <AdditionalInformation>access=1</AdditionalInformation>
            <DefaultValue>false</DefaultValue>
          </Attribute>
          <Attribute Name="ProtEn" AttributeDataType="xs:boolean">
            <Description>Enables the Protection Lock</Description>
            <AdditionalInformation>access=1</AdditionalInformation>
            <DefaultValue>false</DefaultValue>
          </Attribute>
          <Attribute Name="Protect" AttributeDataType="xs:boolean">
            <Description>Protect prevents the valve from being activated and sets it to safe position, requires a reset command</Description>
            <AdditionalInformation>access=1</AdditionalInformation>
            <DefaultValue>false</DefaultValue>
          </Attribute>
          <Attribute Name="ResetOp" AttributeDataType="xs:boolean">
            <Description>Reset by operator</Description>
            <AdditionalInformation>access=3</AdditionalInformation>
            <DefaultValue>false</DefaultValue>
          </Attribute>
          <Attribute Name="ResetAut" AttributeDataType="xs:boolean">
            <Description>Reset by automatic</Description>
            <AdditionalInformation>access=1</AdditionalInformation>
            <DefaultValue>false</DefaultValue>
          </Attribute>
          <SystemUnitClass Name="MonBinVlv" ID="f9a039d9-6357-4fad-9fd1-09f8b8165edd" RefBaseClassPath="MTPDataObjectSUCLib/DataAssembly/ActiveElement/BinVlv">
            <Description>SystemUnitClass of the MonBinVlv</Description>
            <Attribute Name="MonEn" AttributeDataType="xs:boolean">
              <Description>Enables the Monitoring Feature</Description>
              <AdditionalInformation>access=3</AdditionalInformation>
              <DefaultValue>false</DefaultValue>
            </Attribute>
            <Attribute Name="MonSafePos" AttributeDataType="xs:boolean">
              <Description>Set the behavior, if an error occurs</Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>false</DefaultValue>
            </Attribute>
            <Attribute Name="MonStatErr" AttributeDataType="xs:boolean">
              <Description>Static Error occured</Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>false</DefaultValue>
            </Attribute>
            <Attribute Name="MonDynErr" AttributeDataType="xs:boolean">
              <Description>Dynamic Error occured</Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>false</DefaultValue>
            </Attribute>
            <Attribute Name="MonStatTi" AttributeDataType="xs:float">
              <Description>Monitor Time for uncontrolled changes in seconds</Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>0</DefaultValue>
            </Attribute>
            <Attribute Name="MonDynTi" AttributeDataType="xs:float">
              <Description>Monitor Time for controlled changes in seconds</Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>0</DefaultValue>
            </Attribute>
          </SystemUnitClass>
        </SystemUnitClass>
        <SystemUnitClass Name="AnaVlv" ID="48c15400-4a45-4020-ad75-9352eaf4d963" RefBaseClassPath="MTPDataObjectSUCLib/DataAssembly/ActiveElement">
          <Description>SystemUnitClass of the AnaVlv</Description>
          <Attribute Name="StateChannel" AttributeDataType="xs:boolean">
            <Description>Selection of the active Operation Mode interaction channel</Description>
            <AdditionalInformation>access=1</AdditionalInformation>
            <DefaultValue>false</DefaultValue>
          </Attribute>
          <Attribute Name="StateOffAut" AttributeDataType="xs:boolean">
            <Description>Set Operation Mode to Offline by automatic interaction</Description>
            <AdditionalInformation>access=1</AdditionalInformation>
            <DefaultValue>false</DefaultValue>
          </Attribute>
          <Attribute Name="StateOpAut" AttributeDataType="xs:boolean">
            <Description>Set Operation Mode to Operator by automatic interaction</Description>
            <AdditionalInformation>access=1</AdditionalInformation>
            <DefaultValue>false</DefaultValue>
          </Attribute>
          <Attribute Name="StateAutAut" AttributeDataType="xs:boolean">
            <Description>Set Operation Mode to Automatic by automatic interaction</Description>
            <AdditionalInformation>access=1</AdditionalInformation>
            <DefaultValue>false</DefaultValue>
          </Attribute>
          <Attribute Name="StateOffOp" AttributeDataType="xs:boolean">
            <Description>Set Operation Mode to Offline by operator interaction</Description>
            <AdditionalInformation>access=3</AdditionalInformation>
            <DefaultValue>false</DefaultValue>
          </Attribute>
          <Attribute Name="StateOpOp" AttributeDataType="xs:boolean">
            <Description>Set Operation Mode to Operator by operator interaction</Description>
            <AdditionalInformation>access=3</AdditionalInformation>
            <DefaultValue>false</DefaultValue>
          </Attribute>
          <Attribute Name="StateAutOp" AttributeDataType="xs:boolean">
            <Description>Set Operation Mode to Automatic by operator interaction</Description>
            <AdditionalInformation>access=3</AdditionalInformation>
            <DefaultValue>false</DefaultValue>
          </Attribute>
          <Attribute Name="StateOpAct" AttributeDataType="xs:boolean">
            <Description>Operator Mode Active</Description>
            <AdditionalInformation>access=1</AdditionalInformation>
            <DefaultValue>false</DefaultValue>
          </Attribute>
          <Attribute Name="StateAutAct" AttributeDataType="xs:boolean">
            <Description>Automatic Mode Active</Description>
            <AdditionalInformation>access=1</AdditionalInformation>
            <DefaultValue>false</DefaultValue>
          </Attribute>
          <Attribute Name="StateOffAct" AttributeDataType="xs:boolean">
            <Description>Offline Mode Active</Description>
            <AdditionalInformation>access=1</AdditionalInformation>
            <DefaultValue>false</DefaultValue>
          </Attribute>
          <Attribute Name="SrcChannel" AttributeDataType="xs:boolean">
            <Description>Selection of the active Source Mode interaction channel</Description>
            <AdditionalInformation>access=1</AdditionalInformation>
            <DefaultValue>false</DefaultValue>
          </Attribute>
          <Attribute Name="SrcManAut" AttributeDataType="xs:boolean">
            <Description>Set Source Mode to Manual by automatic interaction</Description>
            <AdditionalInformation>access=1</AdditionalInformation>
            <DefaultValue>false</DefaultValue>
          </Attribute>
          <Attribute Name="SrcIntAut" AttributeDataType="xs:boolean">
            <Description>Set Source Mode to Internal by automatic interaction</Description>
            <AdditionalInformation>access=1</AdditionalInformation>
            <DefaultValue>false</DefaultValue>
          </Attribute>
          <Attribute Name="SrcIntOp" AttributeDataType="xs:boolean">
            <Description>Set Source Mode to Intern by operator interaction</Description>
            <AdditionalInformation>access=3</AdditionalInformation>
            <DefaultValue>false</DefaultValue>
          </Attribute>
          <Attribute Name="SrcManOp" AttributeDataType="xs:boolean">
            <Description>Set Source Mode to Manual by operator interaction</Description>
            <AdditionalInformation>access=3</AdditionalInformation>
            <DefaultValue>false</DefaultValue>
          </Attribute>
          <Attribute Name="SrcManAct" AttributeDataType="xs:boolean">
            <Description>Manual Source Active</Description>
            <AdditionalInformation>access=1</AdditionalInformation>
            <DefaultValue>false</DefaultValue>
          </Attribute>
          <Attribute Name="SrcIntAct" AttributeDataType="xs:boolean">
            <Description>Internal Source Active</Description>
            <AdditionalInformation>access=1</AdditionalInformation>
            <DefaultValue>false</DefaultValue>
          </Attribute>
          <Attribute Name="OpenOp" AttributeDataType="xs:boolean">
            <Description>Open command from Operator </Description>
            <AdditionalInformation>access=3</AdditionalInformation>
            <DefaultValue>false</DefaultValue>
          </Attribute>
          <Attribute Name="CloseOp" AttributeDataType="xs:boolean">
            <Description>Close command from Operator </Description>
            <AdditionalInformation>access=3</AdditionalInformation>
            <DefaultValue>false</DefaultValue>
          </Attribute>
          <Attribute Name="OpenAut" AttributeDataType="xs:boolean">
            <Description>Set Valve to Open by automatic </Description>
            <AdditionalInformation>access=1</AdditionalInformation>
            <DefaultValue>false</DefaultValue>
          </Attribute>
          <Attribute Name="CloseAut" AttributeDataType="xs:boolean">
            <Description>Set Valve to Close by automatic </Description>
            <AdditionalInformation>access=1</AdditionalInformation>
            <DefaultValue>false</DefaultValue>
          </Attribute>
          <Attribute Name="OpenAct" AttributeDataType="xs:boolean">
            <Description>Valve is set to Open</Description>
            <AdditionalInformation>access=1</AdditionalInformation>
            <DefaultValue>false</DefaultValue>
          </Attribute>
          <Attribute Name="CloseAct" AttributeDataType="xs:boolean">
            <Description>Valve is set to Close</Description>
            <AdditionalInformation>access=1</AdditionalInformation>
            <DefaultValue>false</DefaultValue>
          </Attribute>
          <Attribute Name="OpenFbkCalc" AttributeDataType="xs:boolean">
            <Description>Open Feedback Source</Description>
            <AdditionalInformation>access=1</AdditionalInformation>
            <DefaultValue>false</DefaultValue>
          </Attribute>
          <Attribute Name="CloseFbkCalc" AttributeDataType="xs:boolean">
            <Description>Close Feedback Source</Description>
            <AdditionalInformation>access=1</AdditionalInformation>
            <DefaultValue>false</DefaultValue>
          </Attribute>
          <Attribute Name="OpenFbk" AttributeDataType="xs:boolean">
            <Description>Open Feedback Signal</Description>
            <AdditionalInformation>access=1</AdditionalInformation>
            <DefaultValue>false</DefaultValue>
          </Attribute>
          <Attribute Name="CloseFbk" AttributeDataType="xs:boolean">
            <Description>Close Feedback Signal</Description>
            <AdditionalInformation>access=1</AdditionalInformation>
            <DefaultValue>false</DefaultValue>
          </Attribute>
          <Attribute Name="Pos" AttributeDataType="xs:float">
            <Description>Position Setpoint</Description>
            <AdditionalInformation>access=1</AdditionalInformation>
            <DefaultValue>0</DefaultValue>
          </Attribute>
          <Attribute Name="PosMan" AttributeDataType="xs:float">
            <Description>Manual Value</Description>
            <AdditionalInformation>access=3</AdditionalInformation>
            <DefaultValue>0</DefaultValue>
          </Attribute>
          <Attribute Name="PosInt" AttributeDataType="xs:float">
            <Description>Intern Value</Description>
            <AdditionalInformation>access=1</AdditionalInformation>
            <DefaultValue>0</DefaultValue>
          </Attribute>
          <Attribute Name="PosSclMin" AttributeDataType="xs:float">
            <Description>Low Limit value</Description>
            <AdditionalInformation>access=1</AdditionalInformation>
            <DefaultValue>0</DefaultValue>
          </Attribute>
          <Attribute Name="PosSclMax" AttributeDataType="xs:float">
            <Description>High Limit value</Description>
            <AdditionalInformation>access=1</AdditionalInformation>
            <DefaultValue>0</DefaultValue>
          </Attribute>
          <Attribute Name="PosUnit" AttributeDataType="xs:short">
            <Description>Enumeration value of the unit list</Description>
            <AdditionalInformation>access=1</AdditionalInformation>
            <DefaultValue>0</DefaultValue>
          </Attribute>
          <Attribute Name="PosMin" AttributeDataType="xs:float">
            <Description>Low Limit value</Description>
            <AdditionalInformation>access=1</AdditionalInformation>
            <DefaultValue>0</DefaultValue>
          </Attribute>
          <Attribute Name="PosMax" AttributeDataType="xs:float">
            <Description>High Limit value</Description>
            <AdditionalInformation>access=1</AdditionalInformation>
            <DefaultValue>0</DefaultValue>
          </Attribute>
          <Attribute Name="PosRbk" AttributeDataType="xs:float">
            <Description>Readback Value</Description>
            <AdditionalInformation>access=1</AdditionalInformation>
            <DefaultValue>0</DefaultValue>
          </Attribute>
          <Attribute Name="PosFbkCalc" AttributeDataType="xs:boolean">
            <Description>Position Feedback Source</Description>
            <AdditionalInformation>access=1</AdditionalInformation>
            <DefaultValue>false</DefaultValue>
          </Attribute>
          <Attribute Name="PosFbk" AttributeDataType="xs:float">
            <Description>Position Feedback Signal</Description>
            <AdditionalInformation>access=1</AdditionalInformation>
            <DefaultValue>0</DefaultValue>
          </Attribute>
          <Attribute Name="SafePosEn" AttributeDataType="xs:boolean">
            <Description>Hardware Safe Position enabled</Description>
            <AdditionalInformation>access=1</AdditionalInformation>
            <DefaultValue>false</DefaultValue>
          </Attribute>
          <Attribute Name="SafePos" AttributeDataType="xs:boolean">
            <Description>Safe Position</Description>
            <AdditionalInformation>access=1</AdditionalInformation>
            <DefaultValue>false</DefaultValue>
          </Attribute>
          <Attribute Name="SafePosAct" AttributeDataType="xs:boolean">
            <Description>Safe Position Actived</Description>
            <AdditionalInformation>access=1</AdditionalInformation>
            <DefaultValue>false</DefaultValue>
          </Attribute>
          <Attribute Name="PermEn" AttributeDataType="xs:boolean">
            <Description>Enables the Permission Lock</Description>
            <AdditionalInformation>access=1</AdditionalInformation>
            <DefaultValue>false</DefaultValue>
          </Attribute>
          <Attribute Name="Permit" AttributeDataType="xs:boolean">
            <Description>Permit allows the control</Description>
            <AdditionalInformation>access=1</AdditionalInformation>
            <DefaultValue>false</DefaultValue>
          </Attribute>
          <Attribute Name="IntlEn" AttributeDataType="xs:boolean">
            <Description>Enables the Interlock Lock</Description>
            <AdditionalInformation>access=1</AdditionalInformation>
            <DefaultValue>false</DefaultValue>
          </Attribute>
          <Attribute Name="Interlock" AttributeDataType="xs:boolean">
            <Description>Interlock prevents the valve from being activated and sets it to safe position</Description>
            <AdditionalInformation>access=1</AdditionalInformation>
            <DefaultValue>false</DefaultValue>
          </Attribute>
          <Attribute Name="ProtEn" AttributeDataType="xs:boolean">
            <Description>Enables the Protection Lock</Description>
            <AdditionalInformation>access=1</AdditionalInformation>
            <DefaultValue>false</DefaultValue>
          </Attribute>
          <Attribute Name="Protect" AttributeDataType="xs:boolean">
            <Description>Protect prevents the valve from being activated and sets it to safe position, requires a reset command</Description>
            <AdditionalInformation>access=1</AdditionalInformation>
            <DefaultValue>false</DefaultValue>
          </Attribute>
          <Attribute Name="ResetOp" AttributeDataType="xs:boolean">
            <Description>Reset by operator</Description>
            <AdditionalInformation>access=3</AdditionalInformation>
            <DefaultValue>false</DefaultValue>
          </Attribute>
          <Attribute Name="ResetAut" AttributeDataType="xs:boolean">
            <Description>Reset by automatic</Description>
            <AdditionalInformation>access=1</AdditionalInformation>
            <DefaultValue>false</DefaultValue>
          </Attribute>
          <SystemUnitClass Name="MonAnaVlv" ID="1864c117-e761-44bc-952f-675b249e6b26" RefBaseClassPath="MTPDataObjectSUCLib/DataAssembly/ActiveElement/AnaVlv">
            <Description>SystemUnitClass of the MonAnaVlv</Description>
            <Attribute Name="MonEn" AttributeDataType="xs:boolean">
              <Description>Enables the Monitoring Feature</Description>
              <AdditionalInformation>access=3</AdditionalInformation>
              <DefaultValue>false</DefaultValue>
            </Attribute>
            <Attribute Name="MonSafePos" AttributeDataType="xs:boolean">
              <Description>Set the behavior, if an error occurs</Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>false</DefaultValue>
            </Attribute>
            <Attribute Name="MonStatErr" AttributeDataType="xs:boolean">
              <Description>Static Error occured</Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>false</DefaultValue>
            </Attribute>
            <Attribute Name="MonDynErr" AttributeDataType="xs:boolean">
              <Description>Dynamic Error occured</Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>false</DefaultValue>
            </Attribute>
            <Attribute Name="MonStatTi" AttributeDataType="xs:float">
              <Description>Monitor Time for uncontrolled changes in seconds</Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>0</DefaultValue>
            </Attribute>
            <Attribute Name="MonDynTi" AttributeDataType="xs:float">
              <Description>Monitor Time for controlled changes in seconds</Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>0</DefaultValue>
            </Attribute>
            <Attribute Name="PosReachedFbk" AttributeDataType="xs:boolean">
              <Description>Position reached</Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>false</DefaultValue>
            </Attribute>
            <Attribute Name="PosTolerance" AttributeDataType="xs:float">
              <Description>Position Tolerance Value for Calculation</Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>0</DefaultValue>
            </Attribute>
            <Attribute Name="MonPosTi" AttributeDataType="xs:float">
              <Description>Monitor Time until position is reached in seconds</Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>0</DefaultValue>
            </Attribute>
            <Attribute Name="MonPosErr" AttributeDataType="xs:boolean">
              <Description>Position Error active</Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>false</DefaultValue>
            </Attribute>
          </SystemUnitClass>
        </SystemUnitClass>
        <SystemUnitClass Name="BinDrv" ID="2eff516c-d878-4ce5-912c-eb4aff6bb9f8" RefBaseClassPath="MTPDataObjectSUCLib/DataAssembly/ActiveElement">
          <Description>SystemUnitClass of the BinDrv</Description>
          <Attribute Name="StateChannel" AttributeDataType="xs:boolean">
            <Description>Selection of the active Operation Mode interaction channel</Description>
            <AdditionalInformation>access=1</AdditionalInformation>
            <DefaultValue>false</DefaultValue>
          </Attribute>
          <Attribute Name="StateOffAut" AttributeDataType="xs:boolean">
            <Description>Set Operation Mode to Offline by automatic interaction</Description>
            <AdditionalInformation>access=1</AdditionalInformation>
            <DefaultValue>false</DefaultValue>
          </Attribute>
          <Attribute Name="StateOpAut" AttributeDataType="xs:boolean">
            <Description>Set Operation Mode to Operator by automatic interaction</Description>
            <AdditionalInformation>access=1</AdditionalInformation>
            <DefaultValue>false</DefaultValue>
          </Attribute>
          <Attribute Name="StateAutAut" AttributeDataType="xs:boolean">
            <Description>Set Operation Mode to Automatic by automatic interaction</Description>
            <AdditionalInformation>access=1</AdditionalInformation>
            <DefaultValue>false</DefaultValue>
          </Attribute>
          <Attribute Name="StateOffOp" AttributeDataType="xs:boolean">
            <Description>Set Operation Mode to Offline by operator interaction</Description>
            <AdditionalInformation>access=3</AdditionalInformation>
            <DefaultValue>false</DefaultValue>
          </Attribute>
          <Attribute Name="StateOpOp" AttributeDataType="xs:boolean">
            <Description>Set Operation Mode to Operator by operator interaction</Description>
            <AdditionalInformation>access=3</AdditionalInformation>
            <DefaultValue>false</DefaultValue>
          </Attribute>
          <Attribute Name="StateAutOp" AttributeDataType="xs:boolean">
            <Description>Set Operation Mode to Automatic by operator interaction</Description>
            <AdditionalInformation>access=3</AdditionalInformation>
            <DefaultValue>false</DefaultValue>
          </Attribute>
          <Attribute Name="StateOpAct" AttributeDataType="xs:boolean">
            <Description>Operator Mode Active</Description>
            <AdditionalInformation>access=1</AdditionalInformation>
            <DefaultValue>false</DefaultValue>
          </Attribute>
          <Attribute Name="StateAutAct" AttributeDataType="xs:boolean">
            <Description>Automatic Mode Active</Description>
            <AdditionalInformation>access=1</AdditionalInformation>
            <DefaultValue>false</DefaultValue>
          </Attribute>
          <Attribute Name="StateOffAct" AttributeDataType="xs:boolean">
            <Description>Offline Mode Active</Description>
            <AdditionalInformation>access=1</AdditionalInformation>
            <DefaultValue>false</DefaultValue>
          </Attribute>
          <Attribute Name="FwdEn" AttributeDataType="xs:boolean">
            <Description>Forward movement enabled</Description>
            <AdditionalInformation>access=1</AdditionalInformation>
            <DefaultValue>false</DefaultValue>
          </Attribute>
          <Attribute Name="RevEn" AttributeDataType="xs:boolean">
            <Description>Reverse movement enabled</Description>
            <AdditionalInformation>access=1</AdditionalInformation>
            <DefaultValue>false</DefaultValue>
          </Attribute>
          <Attribute Name="SafePos" AttributeDataType="xs:boolean">
            <Description>Safe Position</Description>
            <AdditionalInformation>access=1</AdditionalInformation>
            <DefaultValue>false</DefaultValue>
          </Attribute>
          <Attribute Name="SafePosAct" AttributeDataType="xs:boolean">
            <Description>Safe Position active</Description>
            <AdditionalInformation>access=1</AdditionalInformation>
            <DefaultValue>false</DefaultValue>
          </Attribute>
          <Attribute Name="StopOp" AttributeDataType="xs:boolean">
            <Description>Stop command from Operator </Description>
            <AdditionalInformation>access=3</AdditionalInformation>
            <DefaultValue>false</DefaultValue>
          </Attribute>
          <Attribute Name="FwdOp" AttributeDataType="xs:boolean">
            <Description>Forward command from Operator </Description>
            <AdditionalInformation>access=3</AdditionalInformation>
            <DefaultValue>false</DefaultValue>
          </Attribute>
          <Attribute Name="RevOp" AttributeDataType="xs:boolean">
            <Description>Reverse command from Operator </Description>
            <AdditionalInformation>access=3</AdditionalInformation>
            <DefaultValue>false</DefaultValue>
          </Attribute>
          <Attribute Name="StopAut" AttributeDataType="xs:boolean">
            <Description>Set Drive to Stop by automatic</Description>
            <AdditionalInformation>access=1</AdditionalInformation>
            <DefaultValue>false</DefaultValue>
          </Attribute>
          <Attribute Name="FwdAut" AttributeDataType="xs:boolean">
            <Description>Set Drive to Forward by automatic</Description>
            <AdditionalInformation>access=1</AdditionalInformation>
            <DefaultValue>false</DefaultValue>
          </Attribute>
          <Attribute Name="RevAut" AttributeDataType="xs:boolean">
            <Description>Set Drive to Reverse by automatic</Description>
            <AdditionalInformation>access=1</AdditionalInformation>
            <DefaultValue>false</DefaultValue>
          </Attribute>
          <Attribute Name="FwdCtrl" AttributeDataType="xs:boolean">
            <Description>Forward Control</Description>
            <AdditionalInformation>access=1</AdditionalInformation>
            <DefaultValue>false</DefaultValue>
          </Attribute>
          <Attribute Name="RevCtrl" AttributeDataType="xs:boolean">
            <Description>Reverse Control</Description>
            <AdditionalInformation>access=1</AdditionalInformation>
            <DefaultValue>false</DefaultValue>
          </Attribute>
          <Attribute Name="RevFbkCalc" AttributeDataType="xs:boolean">
            <Description>Reverse Feedback Source</Description>
            <AdditionalInformation>access=1</AdditionalInformation>
            <DefaultValue>false</DefaultValue>
          </Attribute>
          <Attribute Name="FwdFbkCalc" AttributeDataType="xs:boolean">
            <Description>Forward Feedback Source</Description>
            <AdditionalInformation>access=1</AdditionalInformation>
            <DefaultValue>false</DefaultValue>
          </Attribute>
          <Attribute Name="FwdFbk" AttributeDataType="xs:boolean">
            <Description>Forward Feedback Signal</Description>
            <AdditionalInformation>access=1</AdditionalInformation>
            <DefaultValue>false</DefaultValue>
          </Attribute>
          <Attribute Name="RevFbk" AttributeDataType="xs:boolean">
            <Description>Reverse Feedback Signal</Description>
            <AdditionalInformation>access=1</AdditionalInformation>
            <DefaultValue>false</DefaultValue>
          </Attribute>
          <Attribute Name="Trip" AttributeDataType="xs:boolean">
            <Description>Drive Protection Indicator </Description>
            <AdditionalInformation>access=1</AdditionalInformation>
            <DefaultValue>false</DefaultValue>
          </Attribute>
          <Attribute Name="PermEn" AttributeDataType="xs:boolean">
            <Description>Enables the Permission Lock</Description>
            <AdditionalInformation>access=1</AdditionalInformation>
            <DefaultValue>false</DefaultValue>
          </Attribute>
          <Attribute Name="Permit" AttributeDataType="xs:boolean">
            <Description>Permit allows the control</Description>
            <AdditionalInformation>access=1</AdditionalInformation>
            <DefaultValue>false</DefaultValue>
          </Attribute>
          <Attribute Name="IntlEn" AttributeDataType="xs:boolean">
            <Description>Enables the Interlock Lock</Description>
            <AdditionalInformation>access=1</AdditionalInformation>
            <DefaultValue>false</DefaultValue>
          </Attribute>
          <Attribute Name="Interlock" AttributeDataType="xs:boolean">
            <Description>Interlock prevents the valve from being activated and sets it to safe position</Description>
            <AdditionalInformation>access=1</AdditionalInformation>
            <DefaultValue>false</DefaultValue>
          </Attribute>
          <Attribute Name="ProtEn" AttributeDataType="xs:boolean">
            <Description>Enables the Protection Lock</Description>
            <AdditionalInformation>access=1</AdditionalInformation>
            <DefaultValue>false</DefaultValue>
          </Attribute>
          <Attribute Name="Protect" AttributeDataType="xs:boolean">
            <Description>Protect prevents the valve from being activated and sets it to safe position, requires a reset command</Description>
            <AdditionalInformation>access=1</AdditionalInformation>
            <DefaultValue>false</DefaultValue>
          </Attribute>
          <Attribute Name="ResetOp" AttributeDataType="xs:boolean">
            <Description>Reset by operator</Description>
            <AdditionalInformation>access=3</AdditionalInformation>
            <DefaultValue>false</DefaultValue>
          </Attribute>
          <Attribute Name="ResetAut" AttributeDataType="xs:boolean">
            <Description>Reset by automatic</Description>
            <AdditionalInformation>access=1</AdditionalInformation>
            <DefaultValue>false</DefaultValue>
          </Attribute>
          <SystemUnitClass Name="MonBinDrv" ID="53db4263-55d1-4f3f-977d-8b433dc77c28" RefBaseClassPath="MTPDataObjectSUCLib/DataAssembly/ActiveElement/BinDrv">
            <Description>SystemUnitClass of the MonBinDrv</Description>
            <Attribute Name="MonEn" AttributeDataType="xs:boolean">
              <Description>Enables the Monitoring Feature</Description>
              <AdditionalInformation>access=3</AdditionalInformation>
              <DefaultValue>false</DefaultValue>
            </Attribute>
            <Attribute Name="MonSafePos" AttributeDataType="xs:boolean">
              <Description>Set the behavior, if an error occurs</Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>false</DefaultValue>
            </Attribute>
            <Attribute Name="MonStatErr" AttributeDataType="xs:boolean">
              <Description>Static Error occured</Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>false</DefaultValue>
            </Attribute>
            <Attribute Name="MonDynErr" AttributeDataType="xs:boolean">
              <Description>Dynamic Error occured</Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>false</DefaultValue>
            </Attribute>
            <Attribute Name="MonStatTi" AttributeDataType="xs:float">
              <Description>Monitor Time for uncontrolled changes in seconds</Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>0</DefaultValue>
            </Attribute>
            <Attribute Name="MonDynTi" AttributeDataType="xs:float">
              <Description>Monitor Time for controlled changes in seconds</Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>0</DefaultValue>
            </Attribute>
          </SystemUnitClass>
        </SystemUnitClass>
        <SystemUnitClass Name="AnaDrv" ID="05e0da95-921c-4227-a665-4e9aa318cd75" RefBaseClassPath="MTPDataObjectSUCLib/DataAssembly/ActiveElement">
          <Description>SystemUnitClass of the AnaDrv</Description>
          <Attribute Name="StateChannel" AttributeDataType="xs:boolean">
            <Description>Selection of the active Operation Mode interaction channel</Description>
            <AdditionalInformation>access=1</AdditionalInformation>
            <DefaultValue>false</DefaultValue>
          </Attribute>
          <Attribute Name="StateOffAut" AttributeDataType="xs:boolean">
            <Description>Set Operation Mode to Offline by automatic interaction</Description>
            <AdditionalInformation>access=1</AdditionalInformation>
            <DefaultValue>false</DefaultValue>
          </Attribute>
          <Attribute Name="StateOpAut" AttributeDataType="xs:boolean">
            <Description>Set Operation Mode to Operator by automatic interaction</Description>
            <AdditionalInformation>access=1</AdditionalInformation>
            <DefaultValue>false</DefaultValue>
          </Attribute>
          <Attribute Name="StateAutAut" AttributeDataType="xs:boolean">
            <Description>Set Operation Mode to Automatic by automatic interaction</Description>
            <AdditionalInformation>access=1</AdditionalInformation>
            <DefaultValue>false</DefaultValue>
          </Attribute>
          <Attribute Name="StateOffOp" AttributeDataType="xs:boolean">
            <Description>Set Operation Mode to Offline by operator interaction</Description>
            <AdditionalInformation>access=3</AdditionalInformation>
            <DefaultValue>false</DefaultValue>
          </Attribute>
          <Attribute Name="StateOpOp" AttributeDataType="xs:boolean">
            <Description>Set Operation Mode to Operator by operator interaction</Description>
            <AdditionalInformation>access=3</AdditionalInformation>
            <DefaultValue>false</DefaultValue>
          </Attribute>
          <Attribute Name="StateAutOp" AttributeDataType="xs:boolean">
            <Description>Set Operation Mode to Automatic by operator interaction</Description>
            <AdditionalInformation>access=3</AdditionalInformation>
            <DefaultValue>false</DefaultValue>
          </Attribute>
          <Attribute Name="StateOpAct" AttributeDataType="xs:boolean">
            <Description>Operator Mode Active</Description>
            <AdditionalInformation>access=1</AdditionalInformation>
            <DefaultValue>false</DefaultValue>
          </Attribute>
          <Attribute Name="StateAutAct" AttributeDataType="xs:boolean">
            <Description>Automatic Mode Active</Description>
            <AdditionalInformation>access=1</AdditionalInformation>
            <DefaultValue>false</DefaultValue>
          </Attribute>
          <Attribute Name="StateOffAct" AttributeDataType="xs:boolean">
            <Description>Offline Mode Active</Description>
            <AdditionalInformation>access=1</AdditionalInformation>
            <DefaultValue>false</DefaultValue>
          </Attribute>
          <Attribute Name="SrcChannel" AttributeDataType="xs:boolean">
            <Description>Selection of the active Source Mode interaction channel</Description>
            <AdditionalInformation>access=1</AdditionalInformation>
            <DefaultValue>false</DefaultValue>
          </Attribute>
          <Attribute Name="SrcManAut" AttributeDataType="xs:boolean">
            <Description>Set Source Mode to Manual by automatic interaction</Description>
            <AdditionalInformation>access=1</AdditionalInformation>
            <DefaultValue>false</DefaultValue>
          </Attribute>
          <Attribute Name="SrcIntAut" AttributeDataType="xs:boolean">
            <Description>Set Source Mode to Internal by automatic interaction</Description>
            <AdditionalInformation>access=1</AdditionalInformation>
            <DefaultValue>false</DefaultValue>
          </Attribute>
          <Attribute Name="SrcIntOp" AttributeDataType="xs:boolean">
            <Description>Set Source Mode to Intern by operator interaction</Description>
            <AdditionalInformation>access=3</AdditionalInformation>
            <DefaultValue>false</DefaultValue>
          </Attribute>
          <Attribute Name="SrcManOp" AttributeDataType="xs:boolean">
            <Description>Set Source Mode to Manual by operator interaction</Description>
            <AdditionalInformation>access=3</AdditionalInformation>
            <DefaultValue>false</DefaultValue>
          </Attribute>
          <Attribute Name="SrcManAct" AttributeDataType="xs:boolean">
            <Description>Manual Source Active</Description>
            <AdditionalInformation>access=1</AdditionalInformation>
            <DefaultValue>false</DefaultValue>
          </Attribute>
          <Attribute Name="SrcIntAct" AttributeDataType="xs:boolean">
            <Description>Internal Source Active</Description>
            <AdditionalInformation>access=1</AdditionalInformation>
            <DefaultValue>false</DefaultValue>
          </Attribute>
          <Attribute Name="FwdEn" AttributeDataType="xs:boolean">
            <Description>Forward movement enabled</Description>
            <AdditionalInformation>access=1</AdditionalInformation>
            <DefaultValue>false</DefaultValue>
          </Attribute>
          <Attribute Name="RevEn" AttributeDataType="xs:boolean">
            <Description>Reverse movement enabled</Description>
            <AdditionalInformation>access=1</AdditionalInformation>
            <DefaultValue>false</DefaultValue>
          </Attribute>
          <Attribute Name="SafePos" AttributeDataType="xs:boolean">
            <Description>Safe Position</Description>
            <AdditionalInformation>access=1</AdditionalInformation>
            <DefaultValue>false</DefaultValue>
          </Attribute>
          <Attribute Name="SafePosAct" AttributeDataType="xs:boolean">
            <Description>Safe Position active</Description>
            <AdditionalInformation>access=1</AdditionalInformation>
            <DefaultValue>false</DefaultValue>
          </Attribute>
          <Attribute Name="StopOp" AttributeDataType="xs:boolean">
            <Description>Stop command from Operator </Description>
            <AdditionalInformation>access=3</AdditionalInformation>
            <DefaultValue>false</DefaultValue>
          </Attribute>
          <Attribute Name="FwdOp" AttributeDataType="xs:boolean">
            <Description>Forward command from Operator </Description>
            <AdditionalInformation>access=3</AdditionalInformation>
            <DefaultValue>false</DefaultValue>
          </Attribute>
          <Attribute Name="RevOp" AttributeDataType="xs:boolean">
            <Description>Reverse command from Operator </Description>
            <AdditionalInformation>access=3</AdditionalInformation>
            <DefaultValue>false</DefaultValue>
          </Attribute>
          <Attribute Name="StopAut" AttributeDataType="xs:boolean">
            <Description>Set Drive to Stop by automatic</Description>
            <AdditionalInformation>access=1</AdditionalInformation>
            <DefaultValue>false</DefaultValue>
          </Attribute>
          <Attribute Name="FwdAut" AttributeDataType="xs:boolean">
            <Description>Set Drive to Forward by automatic</Description>
            <AdditionalInformation>access=1</AdditionalInformation>
            <DefaultValue>false</DefaultValue>
          </Attribute>
          <Attribute Name="RevAut" AttributeDataType="xs:boolean">
            <Description>Set Drive to Reverse by automatic</Description>
            <AdditionalInformation>access=1</AdditionalInformation>
            <DefaultValue>false</DefaultValue>
          </Attribute>
          <Attribute Name="FwdCtrl" AttributeDataType="xs:boolean">
            <Description>Forward Control</Description>
            <AdditionalInformation>access=1</AdditionalInformation>
            <DefaultValue>false</DefaultValue>
          </Attribute>
          <Attribute Name="RevCtrl" AttributeDataType="xs:boolean">
            <Description>Reverse Control</Description>
            <AdditionalInformation>access=1</AdditionalInformation>
            <DefaultValue>false</DefaultValue>
          </Attribute>
          <Attribute Name="RevFbkCalc" AttributeDataType="xs:boolean">
            <Description>Reverse Feedback Source</Description>
            <AdditionalInformation>access=1</AdditionalInformation>
            <DefaultValue>false</DefaultValue>
          </Attribute>
          <Attribute Name="FwdFbkCalc" AttributeDataType="xs:boolean">
            <Description>Forward Feedback Source</Description>
            <AdditionalInformation>access=1</AdditionalInformation>
            <DefaultValue>false</DefaultValue>
          </Attribute>
          <Attribute Name="FwdFbk" AttributeDataType="xs:boolean">
            <Description>Forward Feedback Signal</Description>
            <AdditionalInformation>access=1</AdditionalInformation>
            <DefaultValue>false</DefaultValue>
          </Attribute>
          <Attribute Name="RevFbk" AttributeDataType="xs:boolean">
            <Description>Reverse Feedback Signal</Description>
            <AdditionalInformation>access=1</AdditionalInformation>
            <DefaultValue>false</DefaultValue>
          </Attribute>
          <Attribute Name="Trip" AttributeDataType="xs:boolean">
            <Description>Drive Protection Indicator </Description>
            <AdditionalInformation>access=1</AdditionalInformation>
            <DefaultValue>false</DefaultValue>
          </Attribute>
          <Attribute Name="Rpm" AttributeDataType="xs:float">
            <Description>RPM Setpoint</Description>
            <AdditionalInformation>access=1</AdditionalInformation>
            <DefaultValue>0</DefaultValue>
          </Attribute>
          <Attribute Name="RpmMan" AttributeDataType="xs:float">
            <Description>Manual Value</Description>
            <AdditionalInformation>access=3</AdditionalInformation>
            <DefaultValue>0</DefaultValue>
          </Attribute>
          <Attribute Name="RpmInt" AttributeDataType="xs:float">
            <Description>Intern Value</Description>
            <AdditionalInformation>access=1</AdditionalInformation>
            <DefaultValue>0</DefaultValue>
          </Attribute>
          <Attribute Name="RpmSclMin" AttributeDataType="xs:float">
            <Description>Low Limit value</Description>
            <AdditionalInformation>access=1</AdditionalInformation>
            <DefaultValue>0</DefaultValue>
          </Attribute>
          <Attribute Name="RpmSclMax" AttributeDataType="xs:float">
            <Description>High Limit value</Description>
            <AdditionalInformation>access=1</AdditionalInformation>
            <DefaultValue>0</DefaultValue>
          </Attribute>
          <Attribute Name="RpmUnit" AttributeDataType="xs:short">
            <Description>Enumeration value of the unit list</Description>
            <AdditionalInformation>access=1</AdditionalInformation>
            <DefaultValue>0</DefaultValue>
          </Attribute>
          <Attribute Name="RpmMin" AttributeDataType="xs:float">
            <Description>Low Limit value</Description>
            <AdditionalInformation>access=1</AdditionalInformation>
            <DefaultValue>0</DefaultValue>
          </Attribute>
          <Attribute Name="RpmMax" AttributeDataType="xs:float">
            <Description>High Limit value</Description>
            <AdditionalInformation>access=1</AdditionalInformation>
            <DefaultValue>0</DefaultValue>
          </Attribute>
          <Attribute Name="RpmRbk" AttributeDataType="xs:float">
            <Description>Readback Value</Description>
            <AdditionalInformation>access=1</AdditionalInformation>
            <DefaultValue>0</DefaultValue>
          </Attribute>
          <Attribute Name="RpmFbkCalc" AttributeDataType="xs:boolean">
            <Description>RPM Feedback Source</Description>
            <AdditionalInformation>access=1</AdditionalInformation>
            <DefaultValue>false</DefaultValue>
          </Attribute>
          <Attribute Name="RpmFbk" AttributeDataType="xs:float">
            <Description>RPM Feedback Signal</Description>
            <AdditionalInformation>access=1</AdditionalInformation>
            <DefaultValue>0</DefaultValue>
          </Attribute>
          <Attribute Name="PermEn" AttributeDataType="xs:boolean">
            <Description>Enables the Permission Lock</Description>
            <AdditionalInformation>access=1</AdditionalInformation>
            <DefaultValue>false</DefaultValue>
          </Attribute>
          <Attribute Name="Permit" AttributeDataType="xs:boolean">
            <Description>Permit allows the control</Description>
            <AdditionalInformation>access=1</AdditionalInformation>
            <DefaultValue>false</DefaultValue>
          </Attribute>
          <Attribute Name="IntlEn" AttributeDataType="xs:boolean">
            <Description>Enables the Interlock Lock</Description>
            <AdditionalInformation>access=1</AdditionalInformation>
            <DefaultValue>false</DefaultValue>
          </Attribute>
          <Attribute Name="Interlock" AttributeDataType="xs:boolean">
            <Description>Interlock prevents the valve from being activated and sets it to safe position</Description>
            <AdditionalInformation>access=1</AdditionalInformation>
            <DefaultValue>false</DefaultValue>
          </Attribute>
          <Attribute Name="ProtEn" AttributeDataType="xs:boolean">
            <Description>Enables the Protection Lock</Description>
            <AdditionalInformation>access=1</AdditionalInformation>
            <DefaultValue>false</DefaultValue>
          </Attribute>
          <Attribute Name="Protect" AttributeDataType="xs:boolean">
            <Description>Protect prevents the valve from being activated and sets it to safe position, requires a reset command</Description>
            <AdditionalInformation>access=1</AdditionalInformation>
            <DefaultValue>false</DefaultValue>
          </Attribute>
          <Attribute Name="ResetOp" AttributeDataType="xs:boolean">
            <Description>Reset by operator</Description>
            <AdditionalInformation>access=3</AdditionalInformation>
            <DefaultValue>false</DefaultValue>
          </Attribute>
          <Attribute Name="ResetAut" AttributeDataType="xs:boolean">
            <Description>Reset by automatic</Description>
            <AdditionalInformation>access=1</AdditionalInformation>
            <DefaultValue>false</DefaultValue>
          </Attribute>
          <SystemUnitClass Name="MonAnaDrv" ID="8afcb51c-2b90-47de-b559-2da764ae6669" RefBaseClassPath="MTPDataObjectSUCLib/DataAssembly/ActiveElement/AnaDrv">
            <Description>SystemUnitClass of the MonAnaDrv</Description>
            <Attribute Name="MonEn" AttributeDataType="xs:boolean">
              <Description>Enables the Monitoring Feature</Description>
              <AdditionalInformation>access=3</AdditionalInformation>
              <DefaultValue>false</DefaultValue>
            </Attribute>
            <Attribute Name="MonSafePos" AttributeDataType="xs:boolean">
              <Description>Set the behavior, if an error occurs</Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>false</DefaultValue>
            </Attribute>
            <Attribute Name="MonStatErr" AttributeDataType="xs:boolean">
              <Description>Static Error occured</Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>false</DefaultValue>
            </Attribute>
            <Attribute Name="MonDynErr" AttributeDataType="xs:boolean">
              <Description>Dynamic Error occured</Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>false</DefaultValue>
            </Attribute>
            <Attribute Name="MonStatTi" AttributeDataType="xs:float">
              <Description>Monitor Time for uncontrolled changes in seconds</Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>0</DefaultValue>
            </Attribute>
            <Attribute Name="MonDynTi" AttributeDataType="xs:float">
              <Description>Monitor Time for controlled changes in seconds</Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>0</DefaultValue>
            </Attribute>
            <Attribute Name="RpmErr" AttributeDataType="xs:float">
              <Description>RPM Error</Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>0</DefaultValue>
            </Attribute>
            <Attribute Name="RpmAHEn" AttributeDataType="xs:boolean">
              <Description>Enables the Alarm High Limit</Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>false</DefaultValue>
            </Attribute>
            <Attribute Name="RpmAHLim" AttributeDataType="xs:float">
              <Description>Limit Value for Alarm High</Description>
              <AdditionalInformation>access=3</AdditionalInformation>
              <DefaultValue>0</DefaultValue>
            </Attribute>
            <Attribute Name="RpmAHAct" AttributeDataType="xs:boolean">
              <Description>Alarm High active</Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>false</DefaultValue>
            </Attribute>
            <Attribute Name="RpmALEn" AttributeDataType="xs:boolean">
              <Description>Enables the Alarm Low Limit</Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>false</DefaultValue>
            </Attribute>
            <Attribute Name="RpmALLim" AttributeDataType="xs:float">
              <Description>Limit Value for Alarm Low</Description>
              <AdditionalInformation>access=3</AdditionalInformation>
              <DefaultValue>0</DefaultValue>
            </Attribute>
            <Attribute Name="RpmALAct" AttributeDataType="xs:boolean">
              <Description>Alarm Low active</Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>false</DefaultValue>
            </Attribute>
          </SystemUnitClass>
        </SystemUnitClass>
        <SystemUnitClass Name="PIDCtrl" ID="bce1ed96-5961-4a02-8fa0-96f49139be8b" RefBaseClassPath="MTPDataObjectSUCLib/DataAssembly/ActiveElement">
          <Description>SystemUnitClass of the PIDCtrl</Description>
          <Attribute Name="StateChannel" AttributeDataType="xs:boolean">
            <Description>Selection of the active Operation Mode interaction channel</Description>
            <AdditionalInformation>access=1</AdditionalInformation>
            <DefaultValue>false</DefaultValue>
          </Attribute>
          <Attribute Name="StateOffAut" AttributeDataType="xs:boolean">
            <Description>Set Operation Mode to Offline by automatic interaction</Description>
            <AdditionalInformation>access=1</AdditionalInformation>
            <DefaultValue>false</DefaultValue>
          </Attribute>
          <Attribute Name="StateOpAut" AttributeDataType="xs:boolean">
            <Description>Set Operation Mode to Operator by automatic interaction</Description>
            <AdditionalInformation>access=1</AdditionalInformation>
            <DefaultValue>false</DefaultValue>
          </Attribute>
          <Attribute Name="StateAutAut" AttributeDataType="xs:boolean">
            <Description>Set Operation Mode to Automatic by automatic interaction</Description>
            <AdditionalInformation>access=1</AdditionalInformation>
            <DefaultValue>false</DefaultValue>
          </Attribute>
          <Attribute Name="StateOffOp" AttributeDataType="xs:boolean">
            <Description>Set Operation Mode to Offline by operator interaction</Description>
            <AdditionalInformation>access=3</AdditionalInformation>
            <DefaultValue>false</DefaultValue>
          </Attribute>
          <Attribute Name="StateOpOp" AttributeDataType="xs:boolean">
            <Description>Set Operation Mode to Operator by operator interaction</Description>
            <AdditionalInformation>access=3</AdditionalInformation>
            <DefaultValue>false</DefaultValue>
          </Attribute>
          <Attribute Name="StateAutOp" AttributeDataType="xs:boolean">
            <Description>Set Operation Mode to Automatic by operator interaction</Description>
            <AdditionalInformation>access=3</AdditionalInformation>
            <DefaultValue>false</DefaultValue>
          </Attribute>
          <Attribute Name="StateOpAct" AttributeDataType="xs:boolean">
            <Description>Operator Mode Active</Description>
            <AdditionalInformation>access=1</AdditionalInformation>
            <DefaultValue>false</DefaultValue>
          </Attribute>
          <Attribute Name="StateAutAct" AttributeDataType="xs:boolean">
            <Description>Automatic Mode Active</Description>
            <AdditionalInformation>access=1</AdditionalInformation>
            <DefaultValue>false</DefaultValue>
          </Attribute>
          <Attribute Name="StateOffAct" AttributeDataType="xs:boolean">
            <Description>Offline Mode Active</Description>
            <AdditionalInformation>access=1</AdditionalInformation>
            <DefaultValue>false</DefaultValue>
          </Attribute>
          <Attribute Name="SrcChannel" AttributeDataType="xs:boolean">
            <Description>Selection of the active Source Mode interaction channel</Description>
            <AdditionalInformation>access=1</AdditionalInformation>
            <DefaultValue>false</DefaultValue>
          </Attribute>
          <Attribute Name="SrcManAut" AttributeDataType="xs:boolean">
            <Description>Set Source Mode to Manual by automatic interaction</Description>
            <AdditionalInformation>access=1</AdditionalInformation>
            <DefaultValue>false</DefaultValue>
          </Attribute>
          <Attribute Name="SrcIntAut" AttributeDataType="xs:boolean">
            <Description>Set Source Mode to Internal by automatic interaction</Description>
            <AdditionalInformation>access=1</AdditionalInformation>
            <DefaultValue>false</DefaultValue>
          </Attribute>
          <Attribute Name="SrcIntOp" AttributeDataType="xs:boolean">
            <Description>Set Source Mode to Intern by operator interaction</Description>
            <AdditionalInformation>access=3</AdditionalInformation>
            <DefaultValue>false</DefaultValue>
          </Attribute>
          <Attribute Name="SrcManOp" AttributeDataType="xs:boolean">
            <Description>Set Source Mode to Manual by operator interaction</Description>
            <AdditionalInformation>access=3</AdditionalInformation>
            <DefaultValue>false</DefaultValue>
          </Attribute>
          <Attribute Name="SrcManAct" AttributeDataType="xs:boolean">
            <Description>Manual Source Active</Description>
            <AdditionalInformation>access=1</AdditionalInformation>
            <DefaultValue>false</DefaultValue>
          </Attribute>
          <Attribute Name="SrcIntAct" AttributeDataType="xs:boolean">
            <Description>Internal Source Active</Description>
            <AdditionalInformation>access=1</AdditionalInformation>
            <DefaultValue>false</DefaultValue>
          </Attribute>
          <Attribute Name="PV" AttributeDataType="xs:float">
            <Description>Process Value</Description>
            <AdditionalInformation>access=1</AdditionalInformation>
            <DefaultValue>0</DefaultValue>
          </Attribute>
          <Attribute Name="PVSclMin" AttributeDataType="xs:float">
            <Description>Low Limit value</Description>
            <AdditionalInformation>access=1</AdditionalInformation>
            <DefaultValue>0</DefaultValue>
          </Attribute>
          <Attribute Name="PVSclMax" AttributeDataType="xs:float">
            <Description>High Limit value</Description>
            <AdditionalInformation>access=1</AdditionalInformation>
            <DefaultValue>0</DefaultValue>
          </Attribute>
          <Attribute Name="PVUnit" AttributeDataType="xs:short">
            <Description>Enumeration value of the unit list</Description>
            <AdditionalInformation>access=1</AdditionalInformation>
            <DefaultValue>0</DefaultValue>
          </Attribute>
          <Attribute Name="SP" AttributeDataType="xs:float">
            <Description>Setpoint Value</Description>
            <AdditionalInformation>access=1</AdditionalInformation>
            <DefaultValue>0</DefaultValue>
          </Attribute>
          <Attribute Name="SPMan" AttributeDataType="xs:float">
            <Description>Manual Value</Description>
            <AdditionalInformation>access=3</AdditionalInformation>
            <DefaultValue>0</DefaultValue>
          </Attribute>
          <Attribute Name="SPInt" AttributeDataType="xs:float">
            <Description>Intern Value</Description>
            <AdditionalInformation>access=1</AdditionalInformation>
            <DefaultValue>0</DefaultValue>
          </Attribute>
          <Attribute Name="SPSclMin" AttributeDataType="xs:float">
            <Description>Low Limit value</Description>
            <AdditionalInformation>access=1</AdditionalInformation>
            <DefaultValue>0</DefaultValue>
          </Attribute>
          <Attribute Name="SPSclMax" AttributeDataType="xs:float">
            <Description>High Limit value</Description>
            <AdditionalInformation>access=1</AdditionalInformation>
            <DefaultValue>0</DefaultValue>
          </Attribute>
          <Attribute Name="SPUnit" AttributeDataType="xs:short">
            <Description>Enumeration value of the unit list</Description>
            <AdditionalInformation>access=1</AdditionalInformation>
            <DefaultValue>0</DefaultValue>
          </Attribute>
          <Attribute Name="SPIntMin" AttributeDataType="xs:float">
            <Description>Low Limit value</Description>
            <AdditionalInformation>access=1</AdditionalInformation>
            <DefaultValue>0</DefaultValue>
          </Attribute>
          <Attribute Name="SPIntMax" AttributeDataType="xs:float">
            <Description>High Limit value</Description>
            <AdditionalInformation>access=1</AdditionalInformation>
            <DefaultValue>0</DefaultValue>
          </Attribute>
          <Attribute Name="SPManMin" AttributeDataType="xs:float">
            <Description>Low Limit value</Description>
            <AdditionalInformation>access=1</AdditionalInformation>
            <DefaultValue>0</DefaultValue>
          </Attribute>
          <Attribute Name="SPManMax" AttributeDataType="xs:float">
            <Description>High Limit value</Description>
            <AdditionalInformation>access=1</AdditionalInformation>
            <DefaultValue>0</DefaultValue>
          </Attribute>
          <Attribute Name="MVMan" AttributeDataType="xs:float">
            <Description>Manipulated Value from Operator</Description>
            <AdditionalInformation>access=3</AdditionalInformation>
            <DefaultValue>0</DefaultValue>
          </Attribute>
          <Attribute Name="MV" AttributeDataType="xs:float">
            <Description>Manipulated Value</Description>
            <AdditionalInformation>access=1</AdditionalInformation>
            <DefaultValue>0</DefaultValue>
          </Attribute>
          <Attribute Name="MVSclMin" AttributeDataType="xs:float">
            <Description>Low Limit value</Description>
            <AdditionalInformation>access=1</AdditionalInformation>
            <DefaultValue>0</DefaultValue>
          </Attribute>
          <Attribute Name="MVSclMax" AttributeDataType="xs:float">
            <Description>High Limit value</Description>
            <AdditionalInformation>access=1</AdditionalInformation>
            <DefaultValue>0</DefaultValue>
          </Attribute>
          <Attribute Name="MVUnit" AttributeDataType="xs:short">
            <Description>Enumeration value of the unit list</Description>
            <AdditionalInformation>access=1</AdditionalInformation>
            <DefaultValue>0</DefaultValue>
          </Attribute>
          <Attribute Name="MVMin" AttributeDataType="xs:float">
            <Description>Low Limit value</Description>
            <AdditionalInformation>access=1</AdditionalInformation>
            <DefaultValue>0</DefaultValue>
          </Attribute>
          <Attribute Name="MVMax" AttributeDataType="xs:float">
            <Description>High Limit value</Description>
            <AdditionalInformation>access=1</AdditionalInformation>
            <DefaultValue>0</DefaultValue>
          </Attribute>
          <Attribute Name="P" AttributeDataType="xs:float">
            <Description>Proportional Parameter</Description>
            <AdditionalInformation>access=3</AdditionalInformation>
            <DefaultValue>0</DefaultValue>
          </Attribute>
          <Attribute Name="Ti" AttributeDataType="xs:float">
            <Description>Integration Parameter</Description>
            <AdditionalInformation>access=3</AdditionalInformation>
            <DefaultValue>0</DefaultValue>
          </Attribute>
          <Attribute Name="Td" AttributeDataType="xs:float">
            <Description>Derivation Parameter</Description>
            <AdditionalInformation>access=3</AdditionalInformation>
            <DefaultValue>0</DefaultValue>
          </Attribute>
        </SystemUnitClass>
      </SystemUnitClass>
      <SystemUnitClass Name="DiagnosticElement" ID="823bf94b-09a4-4213-abdc-8710b7c51eb0" RefBaseClassPath="MTPDataObjectSUCLib/DataAssembly">
        <Description>SystemUnitClass of the DiagnosticElement</Description>
        <Attribute Name="WQC" AttributeDataType="xs:unsignedByte">
          <Description>Worst Quality Code variable</Description>
          <AdditionalInformation>access=1</AdditionalInformation>
          <DefaultValue>0</DefaultValue>
        </Attribute>
        <SystemUnitClass Name="LockView4" ID="6bb95ccd-1a4a-4bb3-bb39-5abb4dbeed3a" RefBaseClassPath="MTPDataObjectSUCLib/DataAssembly/DiagnosticElement">
          <Description>SystemUnitClass of the LockView4</Description>
          <Attribute Name="Logic" AttributeDataType="xs:boolean">
            <Description>Logical behavior</Description>
            <AdditionalInformation>access=1</AdditionalInformation>
            <DefaultValue>false</DefaultValue>
          </Attribute>
          <Attribute Name="In1En" AttributeDataType="xs:boolean">
            <Description>Locking Input Enable - In1</Description>
            <AdditionalInformation>access=1</AdditionalInformation>
            <DefaultValue>false</DefaultValue>
          </Attribute>
          <Attribute Name="In1" AttributeDataType="xs:boolean">
            <Description>Locking Input Value - In1</Description>
            <AdditionalInformation>access=1</AdditionalInformation>
            <DefaultValue>false</DefaultValue>
          </Attribute>
          <Attribute Name="In1QC" AttributeDataType="xs:unsignedByte">
            <Description>Locking Input Quality Code - In1</Description>
            <AdditionalInformation>access=1</AdditionalInformation>
            <DefaultValue>0</DefaultValue>
          </Attribute>
          <Attribute Name="In1Inv" AttributeDataType="xs:boolean">
            <Description>Locking Input Inversion Enable - In1</Description>
            <AdditionalInformation>access=1</AdditionalInformation>
            <DefaultValue>false</DefaultValue>
          </Attribute>
          <Attribute Name="In1Txt" AttributeDataType="xs:string">
            <Description>Locking Input Additional Text - In1</Description>
            <AdditionalInformation>access=1</AdditionalInformation>
            <DefaultValue>Default In1Txt</DefaultValue>
          </Attribute>
          <Attribute Name="In2En" AttributeDataType="xs:boolean">
            <Description>Locking Input Enable - In2</Description>
            <AdditionalInformation>access=1</AdditionalInformation>
            <DefaultValue>false</DefaultValue>
          </Attribute>
          <Attribute Name="In2" AttributeDataType="xs:boolean">
            <Description>Locking Input Value - In2</Description>
            <AdditionalInformation>access=1</AdditionalInformation>
            <DefaultValue>false</DefaultValue>
          </Attribute>
          <Attribute Name="In2QC" AttributeDataType="xs:unsignedByte">
            <Description>Locking Input Quality Code - In2</Description>
            <AdditionalInformation>access=1</AdditionalInformation>
            <DefaultValue>0</DefaultValue>
          </Attribute>
          <Attribute Name="In2Inv" AttributeDataType="xs:boolean">
            <Description>Locking Input Inversion Enable - In2</Description>
            <AdditionalInformation>access=1</AdditionalInformation>
            <DefaultValue>false</DefaultValue>
          </Attribute>
          <Attribute Name="In2Txt" AttributeDataType="xs:string">
            <Description>Locking Input Additional Text - In2</Description>
            <AdditionalInformation>access=1</AdditionalInformation>
            <DefaultValue>Default In2Txt</DefaultValue>
          </Attribute>
          <Attribute Name="In3En" AttributeDataType="xs:boolean">
            <Description>Locking Input Enable - In3</Description>
            <AdditionalInformation>access=1</AdditionalInformation>
            <DefaultValue>false</DefaultValue>
          </Attribute>
          <Attribute Name="In3" AttributeDataType="xs:boolean">
            <Description>Locking Input Value - In3</Description>
            <AdditionalInformation>access=1</AdditionalInformation>
            <DefaultValue>false</DefaultValue>
          </Attribute>
          <Attribute Name="In3QC" AttributeDataType="xs:unsignedByte">
            <Description>Locking Input Quality Code - In3</Description>
            <AdditionalInformation>access=1</AdditionalInformation>
            <DefaultValue>0</DefaultValue>
          </Attribute>
          <Attribute Name="In3Inv" AttributeDataType="xs:boolean">
            <Description>Locking Input Inversion Enable - In3</Description>
            <AdditionalInformation>access=1</AdditionalInformation>
            <DefaultValue>false</DefaultValue>
          </Attribute>
          <Attribute Name="In3Txt" AttributeDataType="xs:string">
            <Description>Locking Input Additional Text - In3</Description>
            <AdditionalInformation>access=1</AdditionalInformation>
            <DefaultValue>Default In3Txt</DefaultValue>
          </Attribute>
          <Attribute Name="In4En" AttributeDataType="xs:boolean">
            <Description>Locking Input Enable - In4</Description>
            <AdditionalInformation>access=1</AdditionalInformation>
            <DefaultValue>false</DefaultValue>
          </Attribute>
          <Attribute Name="In4" AttributeDataType="xs:boolean">
            <Description>Locking Input Value - In4</Description>
            <AdditionalInformation>access=1</AdditionalInformation>
            <DefaultValue>false</DefaultValue>
          </Attribute>
          <Attribute Name="In4QC" AttributeDataType="xs:unsignedByte">
            <Description>Locking Input Quality Code - In4</Description>
            <AdditionalInformation>access=1</AdditionalInformation>
            <DefaultValue>0</DefaultValue>
          </Attribute>
          <Attribute Name="In4Inv" AttributeDataType="xs:boolean">
            <Description>Locking Input Inversion Enable - In4</Description>
            <AdditionalInformation>access=1</AdditionalInformation>
            <DefaultValue>false</DefaultValue>
          </Attribute>
          <Attribute Name="In4Txt" AttributeDataType="xs:string">
            <Description>Locking Input Additional Text - In4</Description>
            <AdditionalInformation>access=1</AdditionalInformation>
            <DefaultValue>Default In4Txt</DefaultValue>
          </Attribute>
          <Attribute Name="Out" AttributeDataType="xs:boolean">
            <Description>Locking Result Output</Description>
            <AdditionalInformation>access=1</AdditionalInformation>
            <DefaultValue>false</DefaultValue>
          </Attribute>
          <Attribute Name="OutQC" AttributeDataType="xs:unsignedByte">
            <Description>Locking Result Output Quality Code</Description>
            <AdditionalInformation>access=1</AdditionalInformation>
            <DefaultValue>0</DefaultValue>
          </Attribute>
          <SystemUnitClass Name="LockView8" ID="0a6466dc-fe00-4884-88b3-5033f2b28bc3" RefBaseClassPath="MTPDataObjectSUCLib/DataAssembly/DiagnosticElement/LockView4">
            <Description>SystemUnitClass of the LockView8</Description>
            <Attribute Name="In5En" AttributeDataType="xs:boolean">
              <Description>Locking Input Enable - In5</Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>false</DefaultValue>
            </Attribute>
            <Attribute Name="In5" AttributeDataType="xs:boolean">
              <Description>Locking Input Value - In5</Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>false</DefaultValue>
            </Attribute>
            <Attribute Name="In5QC" AttributeDataType="xs:unsignedByte">
              <Description>Locking Input Quality Code - In5</Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>0</DefaultValue>
            </Attribute>
            <Attribute Name="In5Inv" AttributeDataType="xs:boolean">
              <Description>Locking Input Inversion Enable - In5</Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>false</DefaultValue>
            </Attribute>
            <Attribute Name="In5Txt" AttributeDataType="xs:string">
              <Description>Locking Input Additional Text - In5</Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>Default In5Txt</DefaultValue>
            </Attribute>
            <Attribute Name="In6En" AttributeDataType="xs:boolean">
              <Description>Locking Input Enable - In6</Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>false</DefaultValue>
            </Attribute>
            <Attribute Name="In6" AttributeDataType="xs:boolean">
              <Description>Locking Input Value - In6</Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>false</DefaultValue>
            </Attribute>
            <Attribute Name="In6QC" AttributeDataType="xs:unsignedByte">
              <Description>Locking Input Quality Code - In6</Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>0</DefaultValue>
            </Attribute>
            <Attribute Name="In6Inv" AttributeDataType="xs:boolean">
              <Description>Locking Input Inversion Enable - In6</Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>false</DefaultValue>
            </Attribute>
            <Attribute Name="In6Txt" AttributeDataType="xs:string">
              <Description>Locking Input Additional Text - In6</Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>Default In6Txt</DefaultValue>
            </Attribute>
            <Attribute Name="In7En" AttributeDataType="xs:boolean">
              <Description>Locking Input Enable - In7</Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>false</DefaultValue>
            </Attribute>
            <Attribute Name="In7" AttributeDataType="xs:boolean">
              <Description>Locking Input Value - In7</Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>false</DefaultValue>
            </Attribute>
            <Attribute Name="In7QC" AttributeDataType="xs:unsignedByte">
              <Description>Locking Input Quality Code - In7</Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>0</DefaultValue>
            </Attribute>
            <Attribute Name="In7Inv" AttributeDataType="xs:boolean">
              <Description>Locking Input Inversion Enable - In7</Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>false</DefaultValue>
            </Attribute>
            <Attribute Name="In7Txt" AttributeDataType="xs:string">
              <Description>Locking Input Additional Text - In7</Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>Default In7Txt</DefaultValue>
            </Attribute>
            <Attribute Name="In8En" AttributeDataType="xs:boolean">
              <Description>Locking Input Enable - In8</Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>false</DefaultValue>
            </Attribute>
            <Attribute Name="In8" AttributeDataType="xs:boolean">
              <Description>Locking Input Value - In8</Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>false</DefaultValue>
            </Attribute>
            <Attribute Name="In8QC" AttributeDataType="xs:unsignedByte">
              <Description>Locking Input Quality Code - In8</Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>0</DefaultValue>
            </Attribute>
            <Attribute Name="In8Inv" AttributeDataType="xs:boolean">
              <Description>Locking Input Inversion Enable - In8</Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>false</DefaultValue>
            </Attribute>
            <Attribute Name="In8Txt" AttributeDataType="xs:string">
              <Description>Locking Input Additional Text - In8</Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>Default In8Txt</DefaultValue>
            </Attribute>
            <SystemUnitClass Name="LockView16" ID="c507087f-2836-449d-b0e1-b7add9c473e1" RefBaseClassPath="MTPDataObjectSUCLib/DataAssembly/DiagnosticElement/LockView4/LockView8">
              <Description>SystemUnitClass of the LockView16</Description>
              <Attribute Name="In9En" AttributeDataType="xs:boolean">
                <Description>Locking Input Enable - In9</Description>
                <AdditionalInformation>access=1</AdditionalInformation>
                <DefaultValue>false</DefaultValue>
              </Attribute>
              <Attribute Name="In9" AttributeDataType="xs:boolean">
                <Description>Locking Input Value - In9</Description>
                <AdditionalInformation>access=1</AdditionalInformation>
                <DefaultValue>false</DefaultValue>
              </Attribute>
              <Attribute Name="In9QC" AttributeDataType="xs:unsignedByte">
                <Description>Locking Input Quality Code - In9</Description>
                <AdditionalInformation>access=1</AdditionalInformation>
                <DefaultValue>0</DefaultValue>
              </Attribute>
              <Attribute Name="In9Inv" AttributeDataType="xs:boolean">
                <Description>Locking Input Inversion Enable - In9</Description>
                <AdditionalInformation>access=1</AdditionalInformation>
                <DefaultValue>false</DefaultValue>
              </Attribute>
              <Attribute Name="In9Txt" AttributeDataType="xs:string">
                <Description>Locking Input Additional Text - In9</Description>
                <AdditionalInformation>access=1</AdditionalInformation>
                <DefaultValue>Default In9Txt</DefaultValue>
              </Attribute>
              <Attribute Name="In10En" AttributeDataType="xs:boolean">
                <Description>Locking Input Enable - In10</Description>
                <AdditionalInformation>access=1</AdditionalInformation>
                <DefaultValue>false</DefaultValue>
              </Attribute>
              <Attribute Name="In10" AttributeDataType="xs:boolean">
                <Description>Locking Input Value - In10</Description>
                <AdditionalInformation>access=1</AdditionalInformation>
                <DefaultValue>false</DefaultValue>
              </Attribute>
              <Attribute Name="In10QC" AttributeDataType="xs:unsignedByte">
                <Description>Locking Input Quality Code - In10</Description>
                <AdditionalInformation>access=1</AdditionalInformation>
                <DefaultValue>0</DefaultValue>
              </Attribute>
              <Attribute Name="In10Inv" AttributeDataType="xs:boolean">
                <Description>Locking Input Inversion Enable - In10</Description>
                <AdditionalInformation>access=1</AdditionalInformation>
                <DefaultValue>false</DefaultValue>
              </Attribute>
              <Attribute Name="In10Txt" AttributeDataType="xs:string">
                <Description>Locking Input Additional Text - In10</Description>
                <AdditionalInformation>access=1</AdditionalInformation>
                <DefaultValue>Default In10Txt</DefaultValue>
              </Attribute>
              <Attribute Name="In11En" AttributeDataType="xs:boolean">
                <Description>Locking Input Enable - In11</Description>
                <AdditionalInformation>access=1</AdditionalInformation>
                <DefaultValue>false</DefaultValue>
              </Attribute>
              <Attribute Name="In11" AttributeDataType="xs:boolean">
                <Description>Locking Input Value - In11</Description>
                <AdditionalInformation>access=1</AdditionalInformation>
                <DefaultValue>false</DefaultValue>
              </Attribute>
              <Attribute Name="In11QC" AttributeDataType="xs:unsignedByte">
                <Description>Locking Input Quality Code - In11</Description>
                <AdditionalInformation>access=1</AdditionalInformation>
                <DefaultValue>0</DefaultValue>
              </Attribute>
              <Attribute Name="In11Inv" AttributeDataType="xs:boolean">
                <Description>Locking Input Inversion Enable - In11</Description>
                <AdditionalInformation>access=1</AdditionalInformation>
                <DefaultValue>false</DefaultValue>
              </Attribute>
              <Attribute Name="In11Txt" AttributeDataType="xs:string">
                <Description>Locking Input Additional Text - In11</Description>
                <AdditionalInformation>access=1</AdditionalInformation>
                <DefaultValue>Default In11Txt</DefaultValue>
              </Attribute>
              <Attribute Name="In12En" AttributeDataType="xs:boolean">
                <Description>Locking Input Enable - In12</Description>
                <AdditionalInformation>access=1</AdditionalInformation>
                <DefaultValue>false</DefaultValue>
              </Attribute>
              <Attribute Name="In12" AttributeDataType="xs:boolean">
                <Description>Locking Input Value - In12</Description>
                <AdditionalInformation>access=1</AdditionalInformation>
                <DefaultValue>false</DefaultValue>
              </Attribute>
              <Attribute Name="In12QC" AttributeDataType="xs:unsignedByte">
                <Description>Locking Input Quality Code - In12</Description>
                <AdditionalInformation>access=1</AdditionalInformation>
                <DefaultValue>0</DefaultValue>
              </Attribute>
              <Attribute Name="In12Inv" AttributeDataType="xs:boolean">
                <Description>Locking Input Inversion Enable - In12</Description>
                <AdditionalInformation>access=1</AdditionalInformation>
                <DefaultValue>false</DefaultValue>
              </Attribute>
              <Attribute Name="In12Txt" AttributeDataType="xs:string">
                <Description>Locking Input Additional Text - In12</Description>
                <AdditionalInformation>access=1</AdditionalInformation>
                <DefaultValue>Default In12Txt</DefaultValue>
              </Attribute>
              <Attribute Name="In13En" AttributeDataType="xs:boolean">
                <Description>Locking Input Enable - In13</Description>
                <AdditionalInformation>access=1</AdditionalInformation>
                <DefaultValue>false</DefaultValue>
              </Attribute>
              <Attribute Name="In13" AttributeDataType="xs:boolean">
                <Description>Locking Input Value - In13</Description>
                <AdditionalInformation>access=1</AdditionalInformation>
                <DefaultValue>false</DefaultValue>
              </Attribute>
              <Attribute Name="In13QC" AttributeDataType="xs:unsignedByte">
                <Description>Locking Input Quality Code - In13</Description>
                <AdditionalInformation>access=1</AdditionalInformation>
                <DefaultValue>0</DefaultValue>
              </Attribute>
              <Attribute Name="In13Inv" AttributeDataType="xs:boolean">
                <Description>Locking Input Inversion Enable - In13</Description>
                <AdditionalInformation>access=1</AdditionalInformation>
                <DefaultValue>false</DefaultValue>
              </Attribute>
              <Attribute Name="In13Txt" AttributeDataType="xs:string">
                <Description>Locking Input Additional Text - In13</Description>
                <AdditionalInformation>access=1</AdditionalInformation>
                <DefaultValue>Default In13Txt</DefaultValue>
              </Attribute>
              <Attribute Name="In14En" AttributeDataType="xs:boolean">
                <Description>Locking Input Enable - In14</Description>
                <AdditionalInformation>access=1</AdditionalInformation>
                <DefaultValue>false</DefaultValue>
              </Attribute>
              <Attribute Name="In14" AttributeDataType="xs:boolean">
                <Description>Locking Input Value - In14</Description>
                <AdditionalInformation>access=1</AdditionalInformation>
                <DefaultValue>false</DefaultValue>
              </Attribute>
              <Attribute Name="In14QC" AttributeDataType="xs:unsignedByte">
                <Description>Locking Input Quality Code - In14</Description>
                <AdditionalInformation>access=1</AdditionalInformation>
                <DefaultValue>0</DefaultValue>
              </Attribute>
              <Attribute Name="In14Inv" AttributeDataType="xs:boolean">
                <Description>Locking Input Inversion Enable - In14</Description>
                <AdditionalInformation>access=1</AdditionalInformation>
                <DefaultValue>false</DefaultValue>
              </Attribute>
              <Attribute Name="In14Txt" AttributeDataType="xs:string">
                <Description>Locking Input Additional Text - In14</Description>
                <AdditionalInformation>access=1</AdditionalInformation>
                <DefaultValue>Default In14Txt</DefaultValue>
              </Attribute>
              <Attribute Name="In15En" AttributeDataType="xs:boolean">
                <Description>Locking Input Enable - In15</Description>
                <AdditionalInformation>access=1</AdditionalInformation>
                <DefaultValue>false</DefaultValue>
              </Attribute>
              <Attribute Name="In15" AttributeDataType="xs:boolean">
                <Description>Locking Input Value - In15</Description>
                <AdditionalInformation>access=1</AdditionalInformation>
                <DefaultValue>false</DefaultValue>
              </Attribute>
              <Attribute Name="In15QC" AttributeDataType="xs:unsignedByte">
                <Description>Locking Input Quality Code - In15</Description>
                <AdditionalInformation>access=1</AdditionalInformation>
                <DefaultValue>0</DefaultValue>
              </Attribute>
              <Attribute Name="In15Inv" AttributeDataType="xs:boolean">
                <Description>Locking Input Inversion Enable - In15</Description>
                <AdditionalInformation>access=1</AdditionalInformation>
                <DefaultValue>false</DefaultValue>
              </Attribute>
              <Attribute Name="In15Txt" AttributeDataType="xs:string">
                <Description>Locking Input Additional Text - In15</Description>
                <AdditionalInformation>access=1</AdditionalInformation>
                <DefaultValue>Default In15Txt</DefaultValue>
              </Attribute>
              <Attribute Name="In16En" AttributeDataType="xs:boolean">
                <Description>Locking Input Enable - In16</Description>
                <AdditionalInformation>access=1</AdditionalInformation>
                <DefaultValue>false</DefaultValue>
              </Attribute>
              <Attribute Name="In16" AttributeDataType="xs:boolean">
                <Description>Locking Input Value - In16</Description>
                <AdditionalInformation>access=1</AdditionalInformation>
                <DefaultValue>false</DefaultValue>
              </Attribute>
              <Attribute Name="In16QC" AttributeDataType="xs:unsignedByte">
                <Description>Locking Input Quality Code - In16</Description>
                <AdditionalInformation>access=1</AdditionalInformation>
                <DefaultValue>0</DefaultValue>
              </Attribute>
              <Attribute Name="In16Inv" AttributeDataType="xs:boolean">
                <Description>Locking Input Inversion Enable - In16</Description>
                <AdditionalInformation>access=1</AdditionalInformation>
                <DefaultValue>false</DefaultValue>
              </Attribute>
              <Attribute Name="In16Txt" AttributeDataType="xs:string">
                <Description>Locking Input Additional Text - In16</Description>
                <AdditionalInformation>access=1</AdditionalInformation>
                <DefaultValue>Default In16Txt</DefaultValue>
              </Attribute>
            </SystemUnitClass>
          </SystemUnitClass>
        </SystemUnitClass>
      </SystemUnitClass>
      <SystemUnitClass Name="ServiceElement" ID="0dfadac8-aec0-4524-974f-0d3f57218db9" RefBaseClassPath="MTPDataObjectSUCLib/DataAssembly">
        <Description>Base Interface Definition for Service Interfaces</Description>
        <Attribute Name="WQC" AttributeDataType="xs:unsignedByte">
          <Description>Worst Quality Code variable</Description>
          <AdditionalInformation>access=1</AdditionalInformation>
          <DefaultValue>0</DefaultValue>
        </Attribute>
        <SystemUnitClass Name="ProcedureHealthView" ID="becd425b-3ecf-4f08-8168-13d8e43325f6" RefBaseClassPath="MTPDataObjectSUCLib/DataAssembly/ServiceElement">
          <Description>Interface Definition for Service Procedure Health Information</Description>
          <Attribute Name="CommandInfo" AttributeDataType="xs:unsignedInt">
            <Description>Command Info variable</Description>
            <AdditionalInformation>access=1</AdditionalInformation>
            <DefaultValue>0</DefaultValue>
          </Attribute>
        </SystemUnitClass>
        <SystemUnitClass Name="ServiceControl" ID="b957a6d7-2a4c-46d2-a858-04a225894f63" RefBaseClassPath="MTPDataObjectSUCLib/DataAssembly/ServiceElement">
          <Description>SystemUnitClass of the ServiceControl</Description>
          <Attribute Name="OSLevel" AttributeDataType="xs:unsignedByte">
            <Description>OS Level variable (0: Local HMI, &gt;0: POL HMI)</Description>
            <AdditionalInformation>access=3</AdditionalInformation>
            <DefaultValue>0</DefaultValue>
          </Attribute>
          <Attribute Name="StateChannel" AttributeDataType="xs:boolean">
            <Description>Selection of the active Operation Mode interaction channel</Description>
            <AdditionalInformation>access=1</AdditionalInformation>
            <DefaultValue>false</DefaultValue>
          </Attribute>
          <Attribute Name="StateOffAut" AttributeDataType="xs:boolean">
            <Description>Set Operation Mode to Offline by automatic interaction</Description>
            <AdditionalInformation>access=1</AdditionalInformation>
            <DefaultValue>false</DefaultValue>
          </Attribute>
          <Attribute Name="StateOpAut" AttributeDataType="xs:boolean">
            <Description>Set Operation Mode to Operator by automatic interaction</Description>
            <AdditionalInformation>access=1</AdditionalInformation>
            <DefaultValue>false</DefaultValue>
          </Attribute>
          <Attribute Name="StateAutAut" AttributeDataType="xs:boolean">
            <Description>Set Operation Mode to Automatic by automatic interaction</Description>
            <AdditionalInformation>access=1</AdditionalInformation>
            <DefaultValue>false</DefaultValue>
          </Attribute>
          <Attribute Name="StateOffOp" AttributeDataType="xs:boolean">
            <Description>Set Operation Mode to Offline by operator interaction</Description>
            <AdditionalInformation>access=3</AdditionalInformation>
            <DefaultValue>false</DefaultValue>
          </Attribute>
          <Attribute Name="StateOpOp" AttributeDataType="xs:boolean">
            <Description>Set Operation Mode to Operator by operator interaction</Description>
            <AdditionalInformation>access=3</AdditionalInformation>
            <DefaultValue>false</DefaultValue>
          </Attribute>
          <Attribute Name="StateAutOp" AttributeDataType="xs:boolean">
            <Description>Set Operation Mode to Automatic by operator interaction</Description>
            <AdditionalInformation>access=3</AdditionalInformation>
            <DefaultValue>false</DefaultValue>
          </Attribute>
          <Attribute Name="StateOpAct" AttributeDataType="xs:boolean">
            <Description>Operator Mode Active</Description>
            <AdditionalInformation>access=1</AdditionalInformation>
            <DefaultValue>false</DefaultValue>
          </Attribute>
          <Attribute Name="StateAutAct" AttributeDataType="xs:boolean">
            <Description>Automatic Mode Active</Description>
            <AdditionalInformation>access=1</AdditionalInformation>
            <DefaultValue>false</DefaultValue>
          </Attribute>
          <Attribute Name="StateOffAct" AttributeDataType="xs:boolean">
            <Description>Offline Mode Active</Description>
            <AdditionalInformation>access=1</AdditionalInformation>
            <DefaultValue>false</DefaultValue>
          </Attribute>
          <Attribute Name="SrcChannel" AttributeDataType="xs:boolean">
            <Description>Selection of the active Service Source Mode interaction channel</Description>
            <AdditionalInformation>access=1</AdditionalInformation>
            <DefaultValue>false</DefaultValue>
          </Attribute>
          <Attribute Name="SrcExtAut" AttributeDataType="xs:boolean">
            <Description>Set Source Mode to External by automatic interaction</Description>
            <AdditionalInformation>access=1</AdditionalInformation>
            <DefaultValue>false</DefaultValue>
          </Attribute>
          <Attribute Name="SrcIntAut" AttributeDataType="xs:boolean">
            <Description>Set Source Mode to Internal by automatic interaction</Description>
            <AdditionalInformation>access=1</AdditionalInformation>
            <DefaultValue>false</DefaultValue>
          </Attribute>
          <Attribute Name="SrcIntOp" AttributeDataType="xs:boolean">
            <Description>Set Source Mode to Intern by operator interaction</Description>
            <AdditionalInformation>access=3</AdditionalInformation>
            <DefaultValue>false</DefaultValue>
          </Attribute>
          <Attribute Name="SrcExtOp" AttributeDataType="xs:boolean">
            <Description>Set Source Mode to External by operator interaction</Description>
            <AdditionalInformation>access=3</AdditionalInformation>
            <DefaultValue>false</DefaultValue>
          </Attribute>
          <Attribute Name="SrcExtAct" AttributeDataType="xs:boolean">
            <Description>External Source Active</Description>
            <AdditionalInformation>access=1</AdditionalInformation>
            <DefaultValue>false</DefaultValue>
          </Attribute>
          <Attribute Name="SrcIntAct" AttributeDataType="xs:boolean">
            <Description>Internal Source Active</Description>
            <AdditionalInformation>access=1</AdditionalInformation>
            <DefaultValue>false</DefaultValue>
          </Attribute>
          <Attribute Name="CommandOp" AttributeDataType="xs:unsignedInt">
            <Description>Command Input for Operator</Description>
            <AdditionalInformation>access=3</AdditionalInformation>
            <DefaultValue>0</DefaultValue>
          </Attribute>
          <Attribute Name="CommandInt" AttributeDataType="xs:unsignedInt">
            <Description>Command Input for Automatic-Intern</Description>
            <AdditionalInformation>access=1</AdditionalInformation>
            <DefaultValue>0</DefaultValue>
          </Attribute>
          <Attribute Name="CommandExt" AttributeDataType="xs:unsignedInt">
            <Description>Command Input for Automatic-Extern</Description>
            <AdditionalInformation>access=3</AdditionalInformation>
            <DefaultValue>0</DefaultValue>
          </Attribute>
          <Attribute Name="ProcedureOp" AttributeDataType="xs:unsignedInt">
            <Description>Procedure Input for Operator</Description>
            <AdditionalInformation>access=3</AdditionalInformation>
            <DefaultValue>0</DefaultValue>
          </Attribute>
          <Attribute Name="ProcedureInt" AttributeDataType="xs:unsignedInt">
            <Description>Procedure Input for Automatic-Intern</Description>
            <AdditionalInformation>access=1</AdditionalInformation>
            <DefaultValue>0</DefaultValue>
          </Attribute>
          <Attribute Name="ProcedureExt" AttributeDataType="xs:unsignedInt">
            <Description>Procedure Input for Automatic-Extern</Description>
            <AdditionalInformation>access=3</AdditionalInformation>
            <DefaultValue>0</DefaultValue>
          </Attribute>
          <Attribute Name="CommandEn" AttributeDataType="xs:unsignedInt">
            <Description>Transition Clearance from the Current State</Description>
            <AdditionalInformation>access=1</AdditionalInformation>
            <DefaultValue>0</DefaultValue>
          </Attribute>
          <Attribute Name="StateCur" AttributeDataType="xs:unsignedInt">
            <Description>Current State</Description>
            <AdditionalInformation>access=1</AdditionalInformation>
            <DefaultValue>0</DefaultValue>
          </Attribute>
          <Attribute Name="ProcedureCur" AttributeDataType="xs:unsignedInt">
            <Description>Current Procedure</Description>
            <AdditionalInformation>access=1</AdditionalInformation>
            <DefaultValue>0</DefaultValue>
          </Attribute>
          <Attribute Name="ProcedureReq" AttributeDataType="xs:unsignedInt">
            <Description>Requested Procedure</Description>
            <AdditionalInformation>access=1</AdditionalInformation>
            <DefaultValue>0</DefaultValue>
          </Attribute>
          <Attribute Name="InteractQuestionID" AttributeDataType="xs:unsignedInt">
            <Description>Operator Request Question ID</Description>
            <AdditionalInformation>access=1</AdditionalInformation>
            <DefaultValue>0</DefaultValue>
          </Attribute>
          <Attribute Name="InteractAnswerID" AttributeDataType="xs:unsignedInt">
            <Description>Operator Request Answer ID</Description>
            <AdditionalInformation>access=3</AdditionalInformation>
            <DefaultValue>0</DefaultValue>
          </Attribute>
          <Attribute Name="InteractAddInfo" AttributeDataType="xs:string">
            <Description>Interaction additional information</Description>
            <AdditionalInformation>access=1</AdditionalInformation>
            <DefaultValue>Default InteractAddInfo</DefaultValue>
          </Attribute>
          <Attribute Name="PosTextID" AttributeDataType="xs:unsignedInt">
            <Description>Service Information Text ID</Description>
            <AdditionalInformation>access=1</AdditionalInformation>
            <DefaultValue>0</DefaultValue>
          </Attribute>
          <Attribute Name="ProcParamApplyEn" AttributeDataType="xs:boolean">
            <Description>Flag to signalize if new values for Procedure Parameters can be applied</Description>
            <AdditionalInformation>access=1</AdditionalInformation>
            <DefaultValue>0</DefaultValue>
          </Attribute>
          <Attribute Name="ProcParamApplyExt" AttributeDataType="xs:boolean">
            <Description>External Value Application Flag for all Procedure Parameters of the service</Description>
            <AdditionalInformation>access=3</AdditionalInformation>
            <DefaultValue>0</DefaultValue>
          </Attribute>
          <Attribute Name="ProcParamApplyOp" AttributeDataType="xs:boolean">
            <Description>Manual Value Application Flag for all Procedure Parameters of the service</Description>
            <AdditionalInformation>access=3</AdditionalInformation>
            <DefaultValue>0</DefaultValue>
          </Attribute>
          <Attribute Name="ProcParamApplyInt" AttributeDataType="xs:boolean">
            <Description>Internal Value Application Flag for all Procedure Parameters of the service</Description>
            <AdditionalInformation>access=1</AdditionalInformation>
            <DefaultValue>0</DefaultValue>
          </Attribute>
          <Attribute Name="ConfigParamApplyEn" AttributeDataType="xs:boolean">
            <Description>Flag to signalize if new values for Configuration Parameters can be applied</Description>
            <AdditionalInformation>access=1</AdditionalInformation>
            <DefaultValue>0</DefaultValue>
          </Attribute>
          <Attribute Name="ConfigParamApplyExt" AttributeDataType="xs:boolean">
            <Description>External Value Application Flag for all Configuration Parameters of the service</Description>
            <AdditionalInformation>access=3</AdditionalInformation>
            <DefaultValue>0</DefaultValue>
          </Attribute>
          <Attribute Name="ConfigParamApplyOp" AttributeDataType="xs:boolean">
            <Description>Manual Value Application Flag for all Configuration Parameters of the service</Description>
            <AdditionalInformation>access=3</AdditionalInformation>
            <DefaultValue>0</DefaultValue>
          </Attribute>
          <Attribute Name="ConfigParamApplyInt" AttributeDataType="xs:boolean">
            <Description>Internal Value Application Flag for all Configuration Parameters of the service</Description>
            <AdditionalInformation>access=1</AdditionalInformation>
            <DefaultValue>0</DefaultValue>
          </Attribute>
          <Attribute Name="ReportValueFreeze" AttributeDataType="xs:boolean">
            <Description>Freeze Flag for all ReportValues of the service</Description>
            <AdditionalInformation>access=3</AdditionalInformation>
            <DefaultValue>0</DefaultValue>
          </Attribute>
        </SystemUnitClass>
        <SystemUnitClass Name="ParameterElement" ID="8eeaffbf-a126-494a-9fb9-cb577f77a5c4" RefBaseClassPath="MTPDataObjectSUCLib/DataAssembly/ServiceElement">
          <Description>Base Interface Definition für Service Parameter</Description>
          <Attribute Name="OSLevel" AttributeDataType="xs:unsignedByte">
            <Description>OS Level variable (0: Local HMI, &gt;0: POL HMI)</Description>
            <AdditionalInformation>access=3</AdditionalInformation>
            <DefaultValue>0</DefaultValue>
          </Attribute>
          <Attribute Name="ApplyEn" AttributeDataType="xs:boolean">
            <Description>Flag to signalize if a new value can be applied</Description>
            <AdditionalInformation>access=1</AdditionalInformation>
            <DefaultValue>false</DefaultValue>
          </Attribute>
          <Attribute Name="ApplyExt" AttributeDataType="xs:boolean">
            <Description>External Value Application Flag </Description>
            <AdditionalInformation>access=3</AdditionalInformation>
            <DefaultValue>false</DefaultValue>
          </Attribute>
          <Attribute Name="ApplyOp" AttributeDataType="xs:boolean">
            <Description>Operator Value Application Flag </Description>
            <AdditionalInformation>access=3</AdditionalInformation>
            <DefaultValue>false</DefaultValue>
          </Attribute>
          <Attribute Name="ApplyInt" AttributeDataType="xs:boolean">
            <Description>Internal Value Application Flag </Description>
            <AdditionalInformation>access=1</AdditionalInformation>
            <DefaultValue>false</DefaultValue>
          </Attribute>
          <Attribute Name="Sync" AttributeDataType="xs:boolean">
            <Description>Synchronization Mode</Description>
            <AdditionalInformation>access=3</AdditionalInformation>
            <DefaultValue>false</DefaultValue>
          </Attribute>
          <Attribute Name="StateChannel" AttributeDataType="xs:boolean">
            <Description>Selection of the active Operation Mode interaction channel</Description>
            <AdditionalInformation>access=1</AdditionalInformation>
            <DefaultValue>false</DefaultValue>
          </Attribute>
          <Attribute Name="StateOffAut" AttributeDataType="xs:boolean">
            <Description>Set Operation Mode to Offline by automatic interaction</Description>
            <AdditionalInformation>access=1</AdditionalInformation>
            <DefaultValue>false</DefaultValue>
          </Attribute>
          <Attribute Name="StateOpAut" AttributeDataType="xs:boolean">
            <Description>Set Operation Mode to Operator by automatic interaction</Description>
            <AdditionalInformation>access=1</AdditionalInformation>
            <DefaultValue>false</DefaultValue>
          </Attribute>
          <Attribute Name="StateAutAut" AttributeDataType="xs:boolean">
            <Description>Set Operation Mode to Automatic by automatic interaction</Description>
            <AdditionalInformation>access=1</AdditionalInformation>
            <DefaultValue>false</DefaultValue>
          </Attribute>
          <Attribute Name="StateOffOp" AttributeDataType="xs:boolean">
            <Description>Set Operation Mode to Offline by operator interaction</Description>
            <AdditionalInformation>access=3</AdditionalInformation>
            <DefaultValue>false</DefaultValue>
          </Attribute>
          <Attribute Name="StateOpOp" AttributeDataType="xs:boolean">
            <Description>Set Operation Mode to Operator by operator interaction</Description>
            <AdditionalInformation>access=3</AdditionalInformation>
            <DefaultValue>false</DefaultValue>
          </Attribute>
          <Attribute Name="StateAutOp" AttributeDataType="xs:boolean">
            <Description>Set Operation Mode to Automatic by operator interaction</Description>
            <AdditionalInformation>access=3</AdditionalInformation>
            <DefaultValue>false</DefaultValue>
          </Attribute>
          <Attribute Name="StateOpAct" AttributeDataType="xs:boolean">
            <Description>Operator Mode Active</Description>
            <AdditionalInformation>access=1</AdditionalInformation>
            <DefaultValue>false</DefaultValue>
          </Attribute>
          <Attribute Name="StateAutAct" AttributeDataType="xs:boolean">
            <Description>Automatic Mode Active</Description>
            <AdditionalInformation>access=1</AdditionalInformation>
            <DefaultValue>false</DefaultValue>
          </Attribute>
          <Attribute Name="StateOffAct" AttributeDataType="xs:boolean">
            <Description>Offline Mode Active</Description>
            <AdditionalInformation>access=1</AdditionalInformation>
            <DefaultValue>false</DefaultValue>
          </Attribute>
          <Attribute Name="SrcChannel" AttributeDataType="xs:boolean">
            <Description>Selection of the active Service Source Mode interaction channel</Description>
            <AdditionalInformation>access=1</AdditionalInformation>
            <DefaultValue>false</DefaultValue>
          </Attribute>
          <Attribute Name="SrcExtAut" AttributeDataType="xs:boolean">
            <Description>Set Source Mode to External by automatic interaction</Description>
            <AdditionalInformation>access=1</AdditionalInformation>
            <DefaultValue>false</DefaultValue>
          </Attribute>
          <Attribute Name="SrcIntAut" AttributeDataType="xs:boolean">
            <Description>Set Source Mode to Internal by automatic interaction</Description>
            <AdditionalInformation>access=1</AdditionalInformation>
            <DefaultValue>false</DefaultValue>
          </Attribute>
          <Attribute Name="SrcIntOp" AttributeDataType="xs:boolean">
            <Description>Set Source Mode to Intern by operator interaction</Description>
            <AdditionalInformation>access=3</AdditionalInformation>
            <DefaultValue>false</DefaultValue>
          </Attribute>
          <Attribute Name="SrcExtOp" AttributeDataType="xs:boolean">
            <Description>Set Source Mode to External by operator interaction</Description>
            <AdditionalInformation>access=3</AdditionalInformation>
            <DefaultValue>false</DefaultValue>
          </Attribute>
          <Attribute Name="SrcExtAct" AttributeDataType="xs:boolean">
            <Description>External Source Active</Description>
            <AdditionalInformation>access=1</AdditionalInformation>
            <DefaultValue>false</DefaultValue>
          </Attribute>
          <Attribute Name="SrcIntAct" AttributeDataType="xs:boolean">
            <Description>Internal Source Active</Description>
            <AdditionalInformation>access=1</AdditionalInformation>
            <DefaultValue>false</DefaultValue>
          </Attribute>
          <SystemUnitClass Name="AnaServParam" ID="2aba0472-49ab-45fe-9b8e-0ce60b2aa006" RefBaseClassPath="MTPDataObjectSUCLib/DataAssembly/ServiceElement/ParameterElement">
            <Description>Interface Definition for REAL Service Parameter</Description>
            <Attribute Name="VExt" AttributeDataType="xs:float">
              <Description>Extern Value</Description>
              <AdditionalInformation>access=3</AdditionalInformation>
              <DefaultValue>0</DefaultValue>
            </Attribute>
            <Attribute Name="VInt" AttributeDataType="xs:float">
              <Description>Intern Value</Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>0</DefaultValue>
            </Attribute>
            <Attribute Name="VOp" AttributeDataType="xs:float">
              <Description>Operator Value</Description>
              <AdditionalInformation>access=3</AdditionalInformation>
              <DefaultValue>0</DefaultValue>
            </Attribute>
            <Attribute Name="VReq" AttributeDataType="xs:float">
              <Description>Request Value</Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>0</DefaultValue>
            </Attribute>
            <Attribute Name="VFbk" AttributeDataType="xs:float">
              <Description>Feedback Value</Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>0</DefaultValue>
            </Attribute>
            <Attribute Name="VOut" AttributeDataType="xs:float">
              <Description>Output Value</Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>0</DefaultValue>
            </Attribute>
            <Attribute Name="VSclMin" AttributeDataType="xs:float">
              <Description>Low Limit value</Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>0</DefaultValue>
            </Attribute>
            <Attribute Name="VSclMax" AttributeDataType="xs:float">
              <Description>High Limit value</Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>0</DefaultValue>
            </Attribute>
            <Attribute Name="VMin" AttributeDataType="xs:float">
              <Description>Low Limit value</Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>0</DefaultValue>
            </Attribute>
            <Attribute Name="VMax" AttributeDataType="xs:float">
              <Description>High Limit value</Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>0</DefaultValue>
            </Attribute>
            <Attribute Name="VUnit" AttributeDataType="xs:short">
              <Description>Enumeration value of the unit list</Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>0</DefaultValue>
            </Attribute>
          </SystemUnitClass>
          <SystemUnitClass Name="DIntServParam" ID="405c7ddb-8483-4d63-b2e6-b922ee5eac65" RefBaseClassPath="MTPDataObjectSUCLib/DataAssembly/ServiceElement/ParameterElement">
            <Description>Interface Definition for DINT Service Parameter</Description>
            <Attribute Name="VExt" AttributeDataType="xs:int">
              <Description>Extern Value</Description>
              <AdditionalInformation>access=3</AdditionalInformation>
              <DefaultValue>0</DefaultValue>
            </Attribute>
            <Attribute Name="VInt" AttributeDataType="xs:int">
              <Description>Intern Value</Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>0</DefaultValue>
            </Attribute>
            <Attribute Name="VOp" AttributeDataType="xs:int">
              <Description>Operator Value</Description>
              <AdditionalInformation>access=3</AdditionalInformation>
              <DefaultValue>0</DefaultValue>
            </Attribute>
            <Attribute Name="VReq" AttributeDataType="xs:int">
              <Description>Request Value</Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>0</DefaultValue>
            </Attribute>
            <Attribute Name="VFbk" AttributeDataType="xs:int">
              <Description>Feedback Value</Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>0</DefaultValue>
            </Attribute>
            <Attribute Name="VOut" AttributeDataType="xs:int">
              <Description>Output Value</Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>0</DefaultValue>
            </Attribute>
            <Attribute Name="VSclMin" AttributeDataType="xs:int">
              <Description>Low Limit value</Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>0</DefaultValue>
            </Attribute>
            <Attribute Name="VSclMax" AttributeDataType="xs:int">
              <Description>High Limit value</Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>0</DefaultValue>
            </Attribute>
            <Attribute Name="VMin" AttributeDataType="xs:int">
              <Description>Low Limit value</Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>0</DefaultValue>
            </Attribute>
            <Attribute Name="VMax" AttributeDataType="xs:int">
              <Description>High Limit value</Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>0</DefaultValue>
            </Attribute>
            <Attribute Name="VUnit" AttributeDataType="xs:short">
              <Description>Enumeration value of the unit list</Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>0</DefaultValue>
            </Attribute>
          </SystemUnitClass>
          <SystemUnitClass Name="BinServParam" ID="741b19df-d64a-4586-965d-9a6fdb20c146" RefBaseClassPath="MTPDataObjectSUCLib/DataAssembly/ServiceElement/ParameterElement">
            <Description>Interface Definition for BOOL Service Parameter</Description>
            <Attribute Name="VExt" AttributeDataType="xs:boolean">
              <Description>Extern Value</Description>
              <AdditionalInformation>access=3</AdditionalInformation>
              <DefaultValue>false</DefaultValue>
            </Attribute>
            <Attribute Name="VInt" AttributeDataType="xs:boolean">
              <Description>Intern Value</Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>false</DefaultValue>
            </Attribute>
            <Attribute Name="VOp" AttributeDataType="xs:boolean">
              <Description>Operator Value</Description>
              <AdditionalInformation>access=3</AdditionalInformation>
              <DefaultValue>false</DefaultValue>
            </Attribute>
            <Attribute Name="VReq" AttributeDataType="xs:boolean">
              <Description>Request Value</Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>false</DefaultValue>
            </Attribute>
            <Attribute Name="VFbk" AttributeDataType="xs:boolean">
              <Description>Feedback Value</Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>false</DefaultValue>
            </Attribute>
            <Attribute Name="VOut" AttributeDataType="xs:boolean">
              <Description>Output Value</Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>false</DefaultValue>
            </Attribute>
            <Attribute Name="VState0" AttributeDataType="xs:string">
              <Description>Text replacement for false</Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>false</DefaultValue>
            </Attribute>
            <Attribute Name="VState1" AttributeDataType="xs:string">
              <Description>Text replacement for true</Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>true</DefaultValue>
            </Attribute>
          </SystemUnitClass>
          <SystemUnitClass Name="StringServParam" ID="127b2ee4-c27f-49bb-9f15-98c49ee04e4a" RefBaseClassPath="MTPDataObjectSUCLib/DataAssembly/ServiceElement/ParameterElement">
            <Description>Interface Definition for STRING Service Parameter</Description>
            <Attribute Name="VExt" AttributeDataType="xs:string">
              <Description>Extern Value</Description>
              <AdditionalInformation>access=3</AdditionalInformation>
              <DefaultValue>Default VExt</DefaultValue>
            </Attribute>
            <Attribute Name="VInt" AttributeDataType="xs:string">
              <Description>Intern Value</Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>Default VInt</DefaultValue>
            </Attribute>
            <Attribute Name="VOp" AttributeDataType="xs:string">
              <Description>Operator Value</Description>
              <AdditionalInformation>access=3</AdditionalInformation>
              <DefaultValue>Default VOp</DefaultValue>
            </Attribute>
            <Attribute Name="VReq" AttributeDataType="xs:string">
              <Description>Request Value</Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>Default VReq</DefaultValue>
            </Attribute>
            <Attribute Name="VFbk" AttributeDataType="xs:string">
              <Description>Feedback Value</Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>Default VFbk</DefaultValue>
            </Attribute>
            <Attribute Name="VOut" AttributeDataType="xs:string">
              <Description>Output Value</Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>Default VOut</DefaultValue>
            </Attribute>
          </SystemUnitClass>
        </SystemUnitClass>
      </SystemUnitClass>
      <SystemUnitClass Name="InputElement" ID="fa704b96-9fe1-4937-94ab-3d9db797017c" RefBaseClassPath="MTPDataObjectSUCLib/DataAssembly">
        <Description>Interface Definition for the abstract InputElement</Description>
        <Attribute Name="WQC" AttributeDataType="xs:unsignedByte">
          <Description>Worst Quality Code variable</Description>
          <AdditionalInformation>access=1</AdditionalInformation>
          <DefaultValue>0</DefaultValue>
        </Attribute>
        <Attribute Name="VQC" AttributeDataType="xs:unsignedByte">
          <Description>Quality Code of the current value</Description>
          <AdditionalInformation>access=3</AdditionalInformation>
          <DefaultValue>0</DefaultValue>
        </Attribute>
        <SystemUnitClass Name="AnaProcessValueIn" ID="550a66b8-4f71-4b51-b9ba-39aa7769a8d0" RefBaseClassPath="MTPDataObjectSUCLib/DataAssembly/InputElement">
          <Description>Interface Definition for the Analog Process Value Input</Description>
          <Attribute Name="OSLevel" AttributeDataType="xs:unsignedByte">
            <Description>OS Level variable (0: Local HMI, &gt;0: POL HMI)</Description>
            <AdditionalInformation>access=3</AdditionalInformation>
            <DefaultValue>0</DefaultValue>
          </Attribute>
          <Attribute Name="UnitExt" AttributeDataType="xs:short">
            <Description>Configuration Input for the Unit</Description>
            <AdditionalInformation>access=3</AdditionalInformation>
            <DefaultValue>0</DefaultValue>
          </Attribute>
          <Attribute Name="SclMinExt" AttributeDataType="xs:float">
            <Description>Configuration Input for the Scale Min</Description>
            <AdditionalInformation>access=3</AdditionalInformation>
            <DefaultValue>0</DefaultValue>
          </Attribute>
          <Attribute Name="SclMaxExt" AttributeDataType="xs:float">
            <Description>Configuration Input for the Scale Max</Description>
            <AdditionalInformation>access=3</AdditionalInformation>
            <DefaultValue>0</DefaultValue>
          </Attribute>
          <Attribute Name="UnitCur" AttributeDataType="xs:short">
            <Description>Current Unit Information</Description>
            <AdditionalInformation>access=1</AdditionalInformation>
            <DefaultValue>0</DefaultValue>
          </Attribute>
          <Attribute Name="SclMinCur" AttributeDataType="xs:float">
            <Description>Current Scale Min Information</Description>
            <AdditionalInformation>access=1</AdditionalInformation>
            <DefaultValue>0</DefaultValue>
          </Attribute>
          <Attribute Name="SclMaxCur" AttributeDataType="xs:float">
            <Description>Current Scale Max Information</Description>
            <AdditionalInformation>access=1</AdditionalInformation>
            <DefaultValue>0</DefaultValue>
          </Attribute>
          <Attribute Name="V" AttributeDataType="xs:float">
            <Description>Input of the current value</Description>
            <AdditionalInformation>access=1</AdditionalInformation>
            <DefaultValue>0</DefaultValue>
          </Attribute>
          <Attribute Name="Apply" AttributeDataType="xs:boolean">
            <Description>Apply Trigger for the Configuration Inputs</Description>
            <AdditionalInformation>access=3</AdditionalInformation>
            <DefaultValue>false</DefaultValue>
          </Attribute>
          <Attribute Name="ApplyEn" AttributeDataType="xs:boolean">
            <Description>Apply Enable for the Configuration Input Trigger</Description>
            <AdditionalInformation>access=1</AdditionalInformation>
            <DefaultValue>false</DefaultValue>
          </Attribute>
        </SystemUnitClass>
        <SystemUnitClass Name="BinProcessValueIn" ID="6d808990-6dd4-4770-a5ee-a023c2f4e7fd" RefBaseClassPath="MTPDataObjectSUCLib/DataAssembly/InputElement">
          <Description>Interface Definition for the Binary Process Value Input</Description>
          <Attribute Name="V" AttributeDataType="xs:boolean">
            <Description>Input of the current value</Description>
            <AdditionalInformation>access=3</AdditionalInformation>
            <DefaultValue>false</DefaultValue>
          </Attribute>
          <Attribute Name="VState0" AttributeDataType="xs:string">
            <Description>Text replacement for false</Description>
            <AdditionalInformation>access=1</AdditionalInformation>
            <DefaultValue>false</DefaultValue>
          </Attribute>
          <Attribute Name="VState1" AttributeDataType="xs:string">
            <Description>Text replacement for true</Description>
            <AdditionalInformation>access=1</AdditionalInformation>
            <DefaultValue>true</DefaultValue>
          </Attribute>
        </SystemUnitClass>
        <SystemUnitClass Name="DIntProcessValueIn" ID="40713732-eb13-4131-a638-1fad0560d117" RefBaseClassPath="MTPDataObjectSUCLib/DataAssembly/InputElement">
          <Description>Interface Definition for the Analog Process Value Input</Description>
          <Attribute Name="OSLevel" AttributeDataType="xs:unsignedByte">
            <Description>OS Level variable (0: Local HMI, &gt;0: POL HMI)</Description>
            <AdditionalInformation>access=3</AdditionalInformation>
            <DefaultValue>0</DefaultValue>
          </Attribute>
          <Attribute Name="UnitExt" AttributeDataType="xs:short">
            <Description>Configuration Input for the Unit</Description>
            <AdditionalInformation>access=3</AdditionalInformation>
            <DefaultValue>0</DefaultValue>
          </Attribute>
          <Attribute Name="SclMinExt" AttributeDataType="xs:int">
            <Description>Configuration Input for the Scale Min</Description>
            <AdditionalInformation>access=3</AdditionalInformation>
            <DefaultValue>0</DefaultValue>
          </Attribute>
          <Attribute Name="SclMaxExt" AttributeDataType="xs:int">
            <Description>Configuration Input for the Scale Max</Description>
            <AdditionalInformation>access=3</AdditionalInformation>
            <DefaultValue>0</DefaultValue>
          </Attribute>
          <Attribute Name="UnitCur" AttributeDataType="xs:short">
            <Description>Current Unit Information</Description>
            <AdditionalInformation>access=1</AdditionalInformation>
            <DefaultValue>0</DefaultValue>
          </Attribute>
          <Attribute Name="SclMinCur" AttributeDataType="xs:int">
            <Description>Current Scale Min Information</Description>
            <AdditionalInformation>access=1</AdditionalInformation>
            <DefaultValue>0</DefaultValue>
          </Attribute>
          <Attribute Name="SclMaxCur" AttributeDataType="xs:int">
            <Description>Current Scale Max Information</Description>
            <AdditionalInformation>access=1</AdditionalInformation>
            <DefaultValue>0</DefaultValue>
          </Attribute>
          <Attribute Name="V" AttributeDataType="xs:int">
            <Description>Input of the current value</Description>
            <AdditionalInformation>access=3</AdditionalInformation>
            <DefaultValue>0</DefaultValue>
          </Attribute>
          <Attribute Name="Apply" AttributeDataType="xs:boolean">
            <Description>Apply Trigger for the Configuration Inputs</Description>
            <AdditionalInformation>access=3</AdditionalInformation>
            <DefaultValue>false</DefaultValue>
          </Attribute>
          <Attribute Name="ApplyEn" AttributeDataType="xs:boolean">
            <Description>Apply Enable for the Configuration Input Trigger</Description>
            <AdditionalInformation>access=1</AdditionalInformation>
            <DefaultValue>false</DefaultValue>
          </Attribute>
        </SystemUnitClass>
        <SystemUnitClass Name="StringProcessValueIn" ID="650cc3b7-6845-4354-aceb-84d53b08c49c" RefBaseClassPath="MTPDataObjectSUCLib/DataAssembly/InputElement">
          <Description>Interface Definition for the String Process Value Input</Description>
          <Attribute Name="V" AttributeDataType="xs:string">
            <Description>Input of the current value</Description>
            <AdditionalInformation>access=3</AdditionalInformation>
            <DefaultValue>Default V</DefaultValue>
          </Attribute>
        </SystemUnitClass>
      </SystemUnitClass>
      <SystemUnitClass Name="PeaElement" ID="ac9ab07d-bb0b-460c-a81c-666fc729ed92" RefBaseClassPath="MTPDataObjectSUCLib/DataAssembly">
        <Description>New interface specification family for PEA-wide once-only information</Description>
        <SystemUnitClass Name="PeaInformationLabel" ID="8468173a-5549-461f-b1d3-5922f73d8303" RefBaseClassPath="MTPDataObjectSUCLib/DataAssembly/PeaElement">
          <Description>List of product- and instance-specific information for the PEA handling within a modular plant environment.</Description>
          <Attribute Name="AssetId" AttributeDataType="xs:string">
            <Description>The AssetId is a unique identifier assigned by the system operator for the PEA, which can be used for maintenance purposes. When a PEA is delivered, the AssetId has the value of the  ProductInstanceUri.</Description>
            <AdditionalInformation>access=3</AdditionalInformation>
            <DefaultValue>https://localhost</DefaultValue>
          </Attribute>
          <Attribute Name="ComponentName" AttributeDataType="xs:string">
            <Description>The ComponentName is the descriptive name of a PEA, which is set by the POL. So that the operator can assign the PEA to a system part, the value must be unique within a system.</Description>
            <AdditionalInformation>access=3</AdditionalInformation>
            <DefaultValue>Default ComponentName</DefaultValue>
          </Attribute>
          <Attribute Name="DeviceClass" AttributeDataType="xs:string">
            <Description>This value enables a clas-sification of PEAs. The value initially assigned by the manufacturer of a PEA can be overwritten by the system operator. This gives the plant operator the opportunity to classify the PEAs according to his principles. This guideline sheet does not define any device classes.</Description>
            <AdditionalInformation>access=3</AdditionalInformation>
            <DefaultValue>Server</DefaultValue>
          </Attribute>
          <Attribute Name="DeviceHealth" AttributeDataType="xs:unsignedByte">
            <Description>Contains the aggregated Worst Quality Code at PEA level. The default value is 16#FF. The concrete enumeration and the aggregation rules are specified in VDI/VDE/NAMUR 2658-10.</Description>
            <AdditionalInformation>access=1</AdditionalInformation>
            <DefaultValue>0</DefaultValue>
          </Attribute>
          <Attribute Name="DeviceManual" AttributeDataType="xs:string">
            <Description>Reference to the PEA manual (e.g. URL)</Description>
            <AdditionalInformation>access=1</AdditionalInformation>
            <DefaultValue>https://localhost</DefaultValue>
          </Attribute>
          <Attribute Name="DeviceRevision" AttributeDataType="xs:string">
            <Description>DeviceRevision</Description>
            <AdditionalInformation>access=1</AdditionalInformation>
            <DefaultValue>0.0.1</DefaultValue>
          </Attribute>
          <Attribute Name="HardwareRevision" AttributeDataType="xs:string">
            <Description>HardwareRevision</Description>
            <AdditionalInformation>access=1</AdditionalInformation>
            <DefaultValue>0.0.1</DefaultValue>
          </Attribute>
          <Attribute Name="Manufacturer" AttributeDataType="xs:string">
            <Description>Name of the PEA manufacturer</Description>
            <AdditionalInformation>access=1</AdditionalInformation>
            <DefaultValue>Default Manufacturer</DefaultValue>
          </Attribute>
          <Attribute Name="ManufacturerUri" AttributeDataType="xs:string">
            <Description>Unique identifier (URI) of the manufacturer.</Description>
            <AdditionalInformation>access=1</AdditionalInformation>
            <DefaultValue>https://localhost</DefaultValue>
          </Attribute>
          <Attribute Name="Model" AttributeDataType="xs:string">
            <Description>Name of the PEA type. This name is identical to the name of the MTP</Description>
            <AdditionalInformation>access=1</AdditionalInformation>
            <DefaultValue>Default Model</DefaultValue>
          </Attribute>
          <Attribute Name="ProductCode" AttributeDataType="xs:string">
            <Description>Character string for unique identification of the PEA type</Description>
            <AdditionalInformation>access=1</AdditionalInformation>
            <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
          </Attribute>
          <Attribute Name="ProductInstanceUri" AttributeDataType="xs:string">
            <Description>Unique identifier (URI) of the PEA according to DIN SPEC 91406</Description>
            <AdditionalInformation>access=1</AdditionalInformation>
            <DefaultValue>https://localhost</DefaultValue>
          </Attribute>
          <Attribute Name="RevisionCounter" AttributeDataType="xs:short">
            <Description>RevisionCounter</Description>
            <AdditionalInformation>access=1</AdditionalInformation>
            <DefaultValue>0</DefaultValue>
          </Attribute>
          <Attribute Name="SerialNumber" AttributeDataType="xs:string">
            <Description>SerialNumber</Description>
            <AdditionalInformation>access=1</AdditionalInformation>
            <DefaultValue>0</DefaultValue>
          </Attribute>
          <Attribute Name="SoftwareRevision" AttributeDataType="xs:string">
            <Description>SoftwareRevision</Description>
            <AdditionalInformation>access=1</AdditionalInformation>
            <DefaultValue>0.0.1</DefaultValue>
          </Attribute>
        </SystemUnitClass>
        <SystemUnitClass Name="WebServerUrlInfo" ID="5c9400d6-c496-4269-b361-9749d74bae0a" RefBaseClassPath="MTPDataObjectSUCLib/DataAssembly/PeaElement">
          <Description>Web Server Online Endpoint Information Access</Description>
          <Attribute Name="Url" AttributeDataType="xs:string">
            <Description>Endpoint Url of the Web Server Visualization</Description>
            <AdditionalInformation>access=1</AdditionalInformation>
            <DefaultValue>https://localhost</DefaultValue>
          </Attribute>
        </SystemUnitClass>
      </SystemUnitClass>
    </SystemUnitClass>
  </SystemUnitClassLib>
  <SystemUnitClassLib Name="MTPSUCLib">
    <Description>SystemUnitClassLibrary which contains the base elements of a MTP Package</Description>
    <Version>0</Version>
    <SystemUnitClass Name="LinkedObject" ID="c5b122d6-2026-43b2-b678-39e01064257b">
      <Description>Base Class for CrossSet referencing of ObjectInstances</Description>
      <Attribute Name="RefID" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/RefIDAttributeType">
        <Description>Cross Aspect Reference ID</Description>
        <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
      </Attribute>
      <SupportedRoleClass RefRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
    </SystemUnitClass>
    <SystemUnitClass Name="MTPSet" ID="e9471fc9-14e6-4b5e-befd-37bfc77de27c">
      <Description>SystemUnitClass who represents an abstract aspect element of a MTP Package</Description>
      <SupportedRoleClass RefRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
    </SystemUnitClass>
    <SystemUnitClass Name="ModuleTypePackage" ID="938217c7-a528-4600-8a88-5f8adb49896c">
      <Description>SystemUnitClass who represents the entry point into a MTP Package</Description>
      <Attribute Name="Version" AttributeDataType="xs:string">
        <Description>ModuleTypePackageVersion information in Major.Minor.Patch format</Description>
        <DefaultValue>0.0.1</DefaultValue>
      </Attribute>
      <Attribute Name="DeviceRevision" AttributeDataType="xs:string">
        <Description>DeviceRevision information in Major.Minor.Patch format</Description>
        <DefaultValue>0.0.1</DefaultValue>
      </Attribute>
      <Attribute Name="ManufacturerUri" AttributeDataType="xs:string">
        <Description>MaufacturerUri</Description>
        <DefaultValue>https://localhost</DefaultValue>
      </Attribute>
      <Attribute Name="ProductCode" AttributeDataType="xs:string">
        <Description>ProductCode</Description>
        <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
      </Attribute>
      <Attribute Name="PeaInformation" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
        <Description>DataAssembly-RefID of the instance derived from SystemUnitClass PeaIn-formationLabel</Description>
        <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
      </Attribute>
      <Attribute Name="WebServerUrl" AttributeDataType="xs:string">
        <Description>WebServerUrl</Description>
        <DefaultValue>https://localhost</DefaultValue>
      </Attribute>
      <SupportedRoleClass RefRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
    </SystemUnitClass>
    <SystemUnitClass Name="CommunicationSet" ID="cbf41194-7362-45b9-b6d6-e70827882a8c" RefBaseClassPath="MTPSUCLib/MTPSet">
      <Description>Base class for the MTP Communication Aspect</Description>
      <SystemUnitClass Name="InstanceList" ID="7b33b562-621e-46a4-98e8-78fb47ab8966">
        <Description>SystemUnitClass for the List of DataAssemblies</Description>
        <SupportedRoleClass RefRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
      </SystemUnitClass>
      <SystemUnitClass Name="SourceList" ID="fb20d948-e243-423e-b658-db03026bbb55">
        <Description>SystemUnitClass for the List of Server Sources</Description>
        <SupportedRoleClass RefRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
      </SystemUnitClass>
    </SystemUnitClass>
  </SystemUnitClassLib>
  <SystemUnitClassLib Name="MTPTextSUCLib">
    <Description>Model Definitions for the Text Set</Description>
    <Version>0</Version>
    <SystemUnitClass Name="TextSet" ID="6a0cafbb-ea11-4d28-9426-eca84a7b6721" RefBaseClassPath="MTPSUCLib/MTPSet">
      <Description>Module Type Package Aspect Set for Text Definitions</Description>
    </SystemUnitClass>
    <SystemUnitClass Name="Text" ID="fd807711-39f6-451e-adb4-62e8919eb5ea">
      <Description>Model Definition for a Text</Description>
      <Attribute Name="Text" AttributeDataType="xs:string" RefAttributeType="MTPATLib/MultiLanguageTextAttribute">
        <Description>Default Value and List of Multi-Language-Texts</Description>
        <DefaultValue>Default Text</DefaultValue>
      </Attribute>
      <SupportedRoleClass RefRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
    </SystemUnitClass>
    <SystemUnitClass Name="TextDefinition" ID="d7f7fd89-3179-41c0-adbe-8aca193be820">
      <Description>Base Model Definition for a Text Definition</Description>
      <SupportedRoleClass RefRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
      <SystemUnitClass Name="ServiceInteraction" ID="0f24ebce-bf04-40c0-849f-fc83fd1656e2" RefBaseClassPath="MTPTextSUCLib/TextDefinition">
        <Description>Model Definition for a Service Interaction</Description>
        <SystemUnitClass Name="Question" ID="059e481a-3314-4701-96ff-42f6e65e8ea5" RefBaseClassPath="MTPTextSUCLib/Text">
          <Description>Model Definition for a Service Interaction Question</Description>
          <SystemUnitClass Name="Answer" ID="10b890a4-f0ad-4047-b001-ef5f191b103e" RefBaseClassPath="MTPTextSUCLib/Text">
            <Description>Model Definition for a Service Interaction Answer</Description>
          </SystemUnitClass>
        </SystemUnitClass>
      </SystemUnitClass>
      <SystemUnitClass Name="ServicePosition" ID="2bb528d9-6e8f-48be-ae87-abcfbd1299fe" RefBaseClassPath="MTPTextSUCLib/TextDefinition">
        <Description>Model Definition for a Service Position</Description>
        <SystemUnitClass Name="PositionText" ID="30db8cbc-da38-453f-af44-ca8ede160acf" RefBaseClassPath="MTPTextSUCLib/Text">
          <Description>Model Definition for a Service Position Text</Description>
        </SystemUnitClass>
      </SystemUnitClass>
      <SystemUnitClass Name="EnumDefinition" ID="5936cee6-bf67-463a-b3e0-bccb3c4c97f1" RefBaseClassPath="MTPTextSUCLib/TextDefinition">
        <Description>Model Definition for an Enumeration</Description>
        <SystemUnitClass Name="EnumItem" ID="74a3beed-8940-4a35-85ee-eba551a0f6b6" RefBaseClassPath="MTPTextSUCLib/Text">
          <Description>Model Definition for an Enumeration Item</Description>
        </SystemUnitClass>
      </SystemUnitClass>
    </SystemUnitClass>
  </SystemUnitClassLib>
  <SystemUnitClassLib Name="MTPCommunicationSUCLib">
    <Description>Base elements of the MTP Communication Description</Description>
    <Version>0</Version>
    <SystemUnitClass Name="ServerAssembly" ID="e8534749-6de5-4084-8fa1-3fe880d7fc79">
      <Description>Base Class for Server Assemblies</Description>
      <SupportedRoleClass RefRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
      <SystemUnitClass Name="OPCUAServer" ID="082d9f69-7fbe-40d2-8414-7e5f2bff58df" RefBaseClassPath="MTPCommunicationSUCLib/ServerAssembly">
        <Description>OPC UA typed Server Assembly</Description>
        <Attribute Name="Endpoint" AttributeDataType="xs:string">
          <Description>Endpoint URL of the initial server address</Description>
          <DefaultValue>https://localhost</DefaultValue>
        </Attribute>
      </SystemUnitClass>
      <SystemUnitClass Name="IECSourceAssembly" ID="ea487147-af95-437f-a34a-76736dd6b80f" RefBaseClassPath="MTPCommunicationSUCLib/ServerAssembly">
        <Description>IEC typed Source Assembly</Description>
        <Attribute Name="IpAddress" AttributeDataType="xs:string">
          <Description>IP Address of the Remote Terminal Unit Station</Description>
          <DefaultValue>0.0.0.0</DefaultValue>
        </Attribute>
        <Attribute Name="PortAddress" AttributeDataType="xs:unsignedShort">
          <Description>Port Number of the Remote Terminal Unit Station</Description>
          <DefaultValue>0</DefaultValue>
        </Attribute>
        <Attribute Name="ASDUAddress" AttributeDataType="xs:unsignedShort" RefAttributeType="MTPCommunicationATLib/IECBaseAttributeType/IECBaseASDUAddressType/IECUnstructuredASDUAddressType">
          <Description>Application Service Data Unit Address of the RTU in the IEC Network</Description>
          <DefaultValue>0</DefaultValue>
        </Attribute>
      </SystemUnitClass>
    </SystemUnitClass>
  </SystemUnitClassLib>
  <SystemUnitClassLib Name="MTPServiceSUCLib">
    <Description>Model Definitions for the Service Set</Description>
    <Version>0</Version>
    <SystemUnitClass Name="ServiceSet" ID="f457e1cf-cb7b-4d3c-b664-5ca520a3750b" RefBaseClassPath="MTPSUCLib/MTPSet">
      <Description>Module Type Package Aspect Set for Services</Description>
    </SystemUnitClass>
    <SystemUnitClass Name="Service" ID="ed97aa22-89a2-49e3-b641-3b30515e4ff9" RefBaseClassPath="MTPSUCLib/LinkedObject">
      <Description>SystemUnitClass of the Service</Description>
      <Attribute Name="Classification" RefAttributeType="AutomationMLBaseAttributeTypeLib/OrderedListType">
        <Description>Function Classification</Description>
      </Attribute>
      <SystemUnitClass Name="Procedure" ID="a88c5f66-3b47-4f33-9f42-5e1f7890467c" RefBaseClassPath="MTPSUCLib/LinkedObject">
        <Description>Model Definition for a Service Procedure</Description>
        <Attribute Name="Classification" RefAttributeType="AutomationMLBaseAttributeTypeLib/OrderedListType">
          <Description>Function Classification</Description>
        </Attribute>
        <Attribute Name="IsSelfCompleting" AttributeDataType="xs:boolean">
          <Description>0: not self completing, 1: self completing</Description>
        </Attribute>
        <Attribute Name="ProcedureID" AttributeDataType="xs:unsignedInt">
          <Description>Procedure Identifier</Description>
        </Attribute>
      </SystemUnitClass>
    </SystemUnitClass>
    <SystemUnitClass Name="ServiceParameter" ID="ec865285-6769-45df-ba2e-f4b54a2ce416" RefBaseClassPath="MTPSUCLib/LinkedObject">
      <Description>Base Model Definition of Service Parameter</Description>
      <SystemUnitClass Name="ConfigurationParameter" ID="82d19539-6128-43b8-8d52-f02f0e9e3d05" RefBaseClassPath="MTPServiceSUCLib/ServiceParameter">
        <Description>Model Definition of Configuration Service Parameter</Description>
      </SystemUnitClass>
      <SystemUnitClass Name="ProcedureParameter" ID="15068a3d-e2ce-4b6d-8634-9fed6789ea23" RefBaseClassPath="MTPServiceSUCLib/ServiceParameter">
        <Description>Model Definition of Procedure Service Parameter</Description>
      </SystemUnitClass>
    </SystemUnitClass>
    <SystemUnitClass Name="ReportValue" ID="d8e6beba-b9a1-4e5d-a680-8f1c473f92dc" RefBaseClassPath="MTPSUCLib/LinkedObject">
      <Description>Model Definition of a Report Value</Description>
    </SystemUnitClass>
    <SystemUnitClass Name="RequiredEquipment" ID="a25da7ab-d1ef-4813-8f03-fe2b3c73ecb0" RefBaseClassPath="MTPSUCLib/LinkedObject">
      <Description>Model Definition of a required Equipment</Description>
    </SystemUnitClass>
  </SystemUnitClassLib>
  <SystemUnitClassLib Name="MTPProcessValueSUCLib">
    <Description>Model Definitions for the Process Value Set</Description>
    <Version>0</Version>
    <SystemUnitClass Name="ProcessValueSet" ID="5bec74df-3079-486b-87e0-45162e21b949" RefBaseClassPath="MTPSUCLib/MTPSet">
      <Description>Module Type Package Aspect Set for Process Values</Description>
    </SystemUnitClass>
    <SystemUnitClass Name="ProcessValue" ID="13e4c3aa-51a7-44ee-b0de-7951d9ef2817" RefBaseClassPath="MTPSUCLib/LinkedObject">
      <Description>Base Model Definition of a Process Value</Description>
      <SystemUnitClass Name="ProcessValueOut" ID="4db39bb9-a5e0-452e-8922-b4fe49895035" RefBaseClassPath="MTPProcessValueSUCLib/ProcessValue">
        <Description>Model Definition of a Process Value Output</Description>
      </SystemUnitClass>
      <SystemUnitClass Name="ProcessValueIn" ID="9930d890-e6d6-4015-acf2-42747bf75cd7" RefBaseClassPath="MTPProcessValueSUCLib/ProcessValue">
        <Description>Model Definition of Process Value Input</Description>
      </SystemUnitClass>
    </SystemUnitClass>
  </SystemUnitClassLib>
  <SystemUnitClassLib Name="MTPHMISUCLib">
    <Description>Base elements of the MTP Human-Machine-Interface Description</Description>
    <Version>0</Version>
    <SystemUnitClass Name="HMISet" ID="f8071298-26d1-43ff-8ee4-16b42445dadd" RefBaseClassPath="MTPSUCLib/MTPSet">
      <Description>SystemUnitClass for the HMISet</Description>
    </SystemUnitClass>
    <SystemUnitClass Name="Picture" ID="218896b3-5991-4479-9803-3db39bca674f">
      <Description>SystemUnitClass for the Picture</Description>
      <Attribute Name="Width" AttributeDataType="xs:integer">
        <Description>Width of the Picture in Pixel</Description>
        <DefaultValue>1920</DefaultValue>
      </Attribute>
      <Attribute Name="Height" AttributeDataType="xs:integer">
        <Description>Hight of the Picture in Pixel</Description>
        <DefaultValue>1080</DefaultValue>
      </Attribute>
      <Attribute Name="HierarchyLevel" AttributeDataType="xs:string">
        <Description>Picture Hierarchy Level - formatted string : x.y.z</Description>
        <DefaultValue>0</DefaultValue>
      </Attribute>
      <SupportedRoleClass RefRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
    </SystemUnitClass>
    <SystemUnitClass Name="SemanticGroup" ID="ab6acaa2-2bf4-4fe7-b3d4-a04f4475da2d">
      <Description>SystemUnitClass for the SemanticGroup</Description>
      <SupportedRoleClass RefRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
    </SystemUnitClass>
    <SystemUnitClass Name="VisualObject" ID="86f10528-044e-4f5c-b275-dd79c2ffc8b8" RefBaseClassPath="MTPSUCLib/LinkedObject">
      <Description>SystemUnitClass for the VisualObject</Description>
      <Attribute Name="Width" AttributeDataType="xs:integer">
        <Description>Width of the VisualObject in Pixel</Description>
        <DefaultValue>0</DefaultValue>
      </Attribute>
      <Attribute Name="Height" AttributeDataType="xs:integer">
        <Description>Hight of the VisualObject in Pixel</Description>
        <DefaultValue>0</DefaultValue>
      </Attribute>
      <Attribute Name="X" AttributeDataType="xs:integer">
        <Description>X-Position of the VisualObject in Pixel</Description>
        <DefaultValue>0</DefaultValue>
      </Attribute>
      <Attribute Name="Y" AttributeDataType="xs:integer">
        <Description>Y-Position of the VisualObject in Pixel</Description>
        <DefaultValue>0</DefaultValue>
      </Attribute>
      <Attribute Name="ZIndex" AttributeDataType="xs:integer">
        <Description>Z-Index of the VisualObject</Description>
        <DefaultValue>0</DefaultValue>
      </Attribute>
      <Attribute Name="Rotation" AttributeDataType="xs:integer">
        <Description>Rotation of the VisualObject in 0-360 degree</Description>
        <DefaultValue>0</DefaultValue>
      </Attribute>
      <Attribute Name="eClassVersion" AttributeDataType="xs:string">
        <Description>The Attribute shall define the version of the eclass catalogue, which the eclass category is related to: i.E. ECLASS-{Major}.{Release} -&gt; ECLASS-1.0</Description>
        <DefaultValue>0.0.1</DefaultValue>
      </Attribute>
      <Attribute Name="eClassClassificationClass" AttributeDataType="xs:string">
        <Description>The attrtibue shall define the version of the eclass classification class for the aml object. The value shall be the coded name of the classification class as 8-digit integer. Two digits for each hierarchical level</Description>
        <DefaultValue>00</DefaultValue>
      </Attribute>
      <Attribute Name="eClassIRDI" AttributeDataType="xs:string">
        <Description>This attribute shall contain the IRDI of the Class - i.E. 0173-1---ADVANCED_1_1#01-ADN862#003</Description>
        <DefaultValue>0173-1#01-ACL240#005</DefaultValue>
      </Attribute>
    </SystemUnitClass>
    <SystemUnitClass Name="PortObject" ID="84f90748-358c-4b78-87d3-72b0f6c26ba9">
      <Description>SystemUnitClass for the Port</Description>
      <Attribute Name="X" AttributeDataType="xs:integer">
        <Description>X-Coordinate of the Port relative to the Parent Coordinates</Description>
        <DefaultValue>0</DefaultValue>
      </Attribute>
      <Attribute Name="Y" AttributeDataType="xs:integer">
        <Description>Y-Coordinates of the Port relativ to the Parent Coordinates</Description>
        <DefaultValue>0</DefaultValue>
      </Attribute>
      <SupportedRoleClass RefRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
      <SystemUnitClass Name="LogicalPort" ID="9be6f6f5-4a59-4679-a1b8-6d139fe331fb" RefBaseClassPath="MTPHMISUCLib/PortObject">
        <Description>SystemUnitClass for the LogicalPort</Description>
        <ExternalInterface Name="Connector" ID="0a44510c-f078-4c20-acdd-39a648d0c2ff" RefBaseClassPath="MTPHMIICLib/ConnectorInterface/InformationFlowConnector" />
      </SystemUnitClass>
      <SystemUnitClass Name="MeasurementPoint" ID="7d9c1a9c-2259-45ba-b4fa-65351e9457ce" RefBaseClassPath="MTPHMISUCLib/PortObject">
        <Description>SystemUnitClass for the MeasurementPoint</Description>
        <ExternalInterface Name="Connector" ID="da13da1f-c3ad-4f93-913b-fb0e8b7e5c06" RefBaseClassPath="MTPHMIICLib/ConnectorInterface/InformationFlowConnector" />
      </SystemUnitClass>
      <SystemUnitClass Name="Nozzle" ID="ba9c93f3-1eac-40cd-8611-549e62ad6dbc" RefBaseClassPath="MTPHMISUCLib/PortObject">
        <Description>SystemUnitClass for the Nozzle</Description>
        <ExternalInterface Name="Connector" ID="1e8c9727-040b-4c65-a6c9-36cdf3cafd5e" RefBaseClassPath="MTPHMIICLib/ConnectorInterface/MassFlowConnector" />
      </SystemUnitClass>
    </SystemUnitClass>
    <SystemUnitClass Name="TopologyObject" ID="31c69d74-3f09-4881-bcb2-ba52f75c6224">
      <Description>SystemUnitClass for the TopologyObject</Description>
      <Attribute Name="X" AttributeDataType="xs:integer">
        <Description>X-Position of the TopologyObject in Pixel</Description>
        <DefaultValue>0</DefaultValue>
      </Attribute>
      <Attribute Name="Y" AttributeDataType="xs:integer">
        <Description>Y-Position of the TopologyObject in Pixel</Description>
        <DefaultValue>0</DefaultValue>
      </Attribute>
      <Attribute Name="ZIndex" AttributeDataType="xs:integer">
        <Description>Z-Index of the TopologyObject</Description>
        <DefaultValue>0</DefaultValue>
      </Attribute>
      <SupportedRoleClass RefRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
      <SystemUnitClass Name="Junction" ID="64ec58a1-95ca-4032-9c30-c6a83e0777a8" RefBaseClassPath="MTPHMISUCLib/TopologyObject">
        <Description>SystemUnitClass for the Junction</Description>
      </SystemUnitClass>
      <SystemUnitClass Name="Termination" ID="b85f41ac-0162-457f-bbab-46222782b129" RefBaseClassPath="MTPHMISUCLib/TopologyObject">
        <Description>SystemUnitClass for the Termination</Description>
        <Attribute Name="RefID" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/RefIDAttributeType">
          <Description>Grouping Object for related and non-related Attachments</Description>
          <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
        </Attribute>
        <SystemUnitClass Name="Sink" ID="eeb89d88-1fdf-437f-84ee-75d7e439ac92" RefBaseClassPath="MTPHMISUCLib/TopologyObject/Termination">
          <Description>SystemUnitClass for the Sink</Description>
        </SystemUnitClass>
        <SystemUnitClass Name="Source" ID="6dbe62e3-876a-47ac-917b-ed621e0c2175" RefBaseClassPath="MTPHMISUCLib/TopologyObject/Termination">
          <Description>SystemUnitClass for the Source</Description>
        </SystemUnitClass>
      </SystemUnitClass>
    </SystemUnitClass>
    <SystemUnitClass Name="Connection" ID="53c3f56d-a4ea-4e76-9588-4c4ea5205ffd">
      <Description>SystemUnitClass for the Connection</Description>
      <Attribute Name="Edgepath" AttributeDataType="xs:string">
        <Description>Edgepath Notation x1,y1;x2,y2;x3,y3.. (including the start and end port coordinates in their absolute values)</Description>
        <DefaultValue>0,0;1,1</DefaultValue>
      </Attribute>
      <Attribute Name="ZIndex" AttributeDataType="xs:integer">
        <Description>Z-Index of the Connection Object</Description>
        <DefaultValue>0</DefaultValue>
      </Attribute>
      <SupportedRoleClass RefRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
      <SystemUnitClass Name="Pipe" ID="51ea72a2-2dd1-42cc-9073-41c3b9a218c0" RefBaseClassPath="MTPHMISUCLib/Connection">
        <Description>SystemUnitClass for the Pipe</Description>
        <Attribute Name="Directed" AttributeDataType="xs:boolean">
          <Description>Directed Flag - true: directed (from Nozzle 1 to Nozzle2) ; false: undirected</Description>
          <DefaultValue>false</DefaultValue>
        </Attribute>
      </SystemUnitClass>
      <SystemUnitClass Name="FunctionLine" ID="583a5358-42e8-48c6-a863-750dd36abd2d" RefBaseClassPath="MTPHMISUCLib/Connection">
        <Description>SystemUnitClass for the FunctionLine</Description>
      </SystemUnitClass>
      <SystemUnitClass Name="MeasurementLine" ID="456c5a08-8296-45bf-865e-d58d0dd2cf2c" RefBaseClassPath="MTPHMISUCLib/Connection">
        <Description>SystemUnitClass for the MeasurementLine</Description>
      </SystemUnitClass>
    </SystemUnitClass>
  </SystemUnitClassLib>
  <AttributeTypeLib Name="AutomationMLBaseAttributeTypeLib">
    <Description>Standard Automation Markup Language Attribute Type Library</Description>
    <Version>2.10.0</Version>
    <AttributeType Name="Direction" AttributeDataType="xs:string">
      <Constraint Name="AllowedValues">
        <NominalScaledType>
          <RequiredValue>In</RequiredValue>
          <RequiredValue>Out</RequiredValue>
          <RequiredValue>InOut</RequiredValue>
        </NominalScaledType>
      </Constraint>
    </AttributeType>
    <AttributeType Name="Cardinality">
      <Attribute Name="MinOccur" AttributeDataType="xs:unsignedInt" />
      <Attribute Name="MaxOccur" AttributeDataType="xs:unsignedInt" />
    </AttributeType>
    <AttributeType Name="Category" AttributeDataType="xs:string" />
    <AttributeType Name="refURI" AttributeDataType="xs:anyURI" />
    <AttributeType Name="AssociatedFacet" AttributeDataType="xs:string" />
    <AttributeType Name="ListType" />
    <AttributeType Name="OrderedListType" />
    <AttributeType Name="LocalizedAttribute" AttributeDataType="xs:string" />
    <AttributeType Name="AssociatedExternalValue">
      <Attribute Name="refCAEXAttribute" />
      <Attribute Name="refURI" RefAttributeType="AutomationMLBaseAttributeTypeLib/refURI" />
      <Attribute Name="Direction" RefAttributeType="AutomationMLBaseAttributeTypeLib/Direction" />
    </AttributeType>
    <AttributeType Name="MIMEType" AttributeDataType="xs:string" />
    <AttributeType Name="DocLang" AttributeDataType="xs:string" />
  </AttributeTypeLib>
  <AttributeTypeLib Name="MTPTextATLib">
    <Description>AttributeTypeLibrary for Text Attribute Types</Description>
    <Version>0</Version>
    <AttributeType Name="TextRefAttributeType" ID="0f175a2f-95d8-4cc1-82cf-de2772108c6c" RefAttributeType="MTPATLib/IDReferenceType">
      <Description>Model Definition for Text Reference Attribute Type</Description>
    </AttributeType>
  </AttributeTypeLib>
  <AttributeTypeLib Name="MTPATLib">
    <Description>AttributeTypeLibrary for MTP Base Attribute Types</Description>
    <Version>0</Version>
    <AttributeType Name="IDReferenceType" ID="42a3bcff-1c88-43ce-a200-6614ae81885c">
      <Description>Generic Attribute Type of ID-based References</Description>
      <AttributeType Name="AspectIDAttributeType" ID="3df58f4e-3496-486d-b951-378d6d42dad9" RefAttributeType="MTPATLib/IDReferenceType">
        <Description>Attribute Type to indicate an Aspect ID Reference</Description>
      </AttributeType>
      <AttributeType Name="IDLinkAttributeType" ID="510b6cae-5257-40b5-ad65-b783af62e189" RefAttributeType="MTPATLib/IDReferenceType">
        <Description>Defines a string value as ID Link Reference</Description>
      </AttributeType>
      <AttributeType Name="RefIDAttributeType" ID="66bc7a90-a90c-460e-b9d1-6611b4a03d95" RefAttributeType="MTPATLib/IDReferenceType">
        <Description>Defines a string value as RefID Reference</Description>
      </AttributeType>
    </AttributeType>
    <AttributeType Name="MultiLanguageTextAttribute" ID="d1ac87ab-b47e-4ed1-b4ea-f58527acb7d6">
      <Description>Model Definition of a Multi-Language Attribute</Description>
    </AttributeType>
  </AttributeTypeLib>
  <AttributeTypeLib Name="MTPCommunicationATLib">
    <Description>AttributeTypeLibrary for Communication Attribute Types</Description>
    <Version>0</Version>
    <AttributeType Name="BaseArgumentType" ID="841cccea-5c88-4029-90fe-a1886d3a7e19">
      <Description>Abstract Argument Attribute Type</Description>
      <AttributeType Name="StructuredArgumentType" ID="a6dd1b91-378d-4f48-8f2b-32a2cec81337" RefAttributeType="MTPCommunicationATLib/BaseArgumentType">
        <Description>AttributeType for structured argument types</Description>
      </AttributeType>
      <AttributeType Name="ArrayArgumentType" ID="eb66237d-1302-41c0-a5ad-ddbdfe9c7440" RefAttributeType="MTPCommunicationATLib/BaseArgumentType">
        <Description>AttributeType to model Array Argument Types</Description>
      </AttributeType>
      <AttributeType Name="PrimitiveArgumentType" ID="e0d5ed3c-d6ab-47ad-bcaf-d5e0e0366002" RefAttributeType="MTPCommunicationATLib/BaseArgumentType">
        <Description>Attribute Type for a primitive argument type</Description>
        <AttributeType Name="EnumeratedArgumentType" ID="48bb67ec-6e4d-4500-b14f-26a8f0ada17e" RefAttributeType="MTPCommunicationATLib/BaseArgumentType/PrimitiveArgumentType">
          <Description>Attribute Type for an enumerated argument type</Description>
        </AttributeType>
      </AttributeType>
      <AttributeType Name="ReferenceArgumentType" ID="631994f7-74b6-4f44-889b-5cde2efc80af" RefAttributeType="MTPCommunicationATLib/BaseArgumentType">
        <Description>AttributeType for reference argument type</Description>
      </AttributeType>
    </AttributeType>
    <AttributeType Name="IECBaseAttributeType" ID="19f833da-cb7a-46c0-b8bb-bd4977c24658">
      <Description>Abstract IEC Attribute Type</Description>
      <AttributeType Name="IECBaseASDUAddressType" ID="e368c7da-a339-4cf2-9f45-87f0198b0fca" RefAttributeType="MTPCommunicationATLib/IECBaseAttributeType">
        <Description>Abstract IEC Application Service Data Unit Address Attribute Type</Description>
        <AttributeType Name="IECStructuredASDUAddressType" ID="c81939a2-533a-4954-84fb-a901f47edd27" RefAttributeType="MTPCommunicationATLib/IECBaseAttributeType/IECBaseASDUAddressType">
          <Description>IEC AttributeType to model structured Application Service Data Unit Address Types</Description>
        </AttributeType>
        <AttributeType Name="IECUnstructuredASDUAddressType" ID="26f8ce12-b12e-40b6-90e1-5aa7f079f751" RefAttributeType="MTPCommunicationATLib/IECBaseAttributeType/IECBaseASDUAddressType">
          <Description>IEC AttributeType to model unstructured Application Service Data Unit Address Types</Description>
        </AttributeType>
      </AttributeType>
      <AttributeType Name="IECBaseIOAddressType" ID="3736a1d0-cda6-4e61-8215-0a9cf33d13e3" RefAttributeType="MTPCommunicationATLib/IECBaseAttributeType">
        <Description>Abstract IEC Information Object Address Attribute Type</Description>
        <AttributeType Name="IECStructuredIOAddressType" ID="00738507-fb8b-4503-92d5-f9fe77a2f477" RefAttributeType="MTPCommunicationATLib/IECBaseAttributeType/IECBaseIOAddressType">
          <Description>IEC AttributeType to model structured Information Object Address Types</Description>
        </AttributeType>
        <AttributeType Name="IECUnstructuredIOAddressType" ID="5ace3d58-8fa8-453a-a659-8cceb6070eac" RefAttributeType="MTPCommunicationATLib/IECBaseAttributeType/IECBaseIOAddressType">
          <Description>IEC AttributeType to model unstructured Information Object Address Types</Description>
        </AttributeType>
      </AttributeType>
    </AttributeType>
  </AttributeTypeLib>
  <AttributeTypeLib Name="MTPServiceATLib">
    <Description>AttributeTypeLibrary for Service Attribute Types</Description>
    <Version>0</Version>
    <AttributeType Name="FunctionClassificationAttribute" ID="4ba63d3e-a1a4-472d-b77e-cebaf69aee2d">
      <Description>Attribute Type for Service Function Classification</Description>
      <Attribute Name="Standard" AttributeDataType="xs:string">
        <Description>Title of the referenced Standard (Human-readable)</Description>
        <DefaultValue>International Standard Industrial Classification of AllEconomic Activities</DefaultValue>
      </Attribute>
      <Attribute Name="Level" AttributeDataType="xs:string">
        <Description>Hierarchy Level of the related functional model (Human-readable)</Description>
        <DefaultValue>Level 1: Manufacturing Process</DefaultValue>
      </Attribute>
      <Attribute Name="Type" AttributeDataType="xs:string">
        <Description>Identifier of the service type (Human-readable)</Description>
        <DefaultValue>Object</DefaultValue>
      </Attribute>
      <Attribute Name="IRDI" AttributeDataType="xs:string">
        <Description>Semantic Reference Information (machine-readable)</Description>
        <DefaultValue>0173-1#01-ACL240#005</DefaultValue>
      </Attribute>
    </AttributeType>
  </AttributeTypeLib>
  <AttributeTypeLib Name="MTPProcessValueATLib">
    <Description>AttributeTypeLibrary for Process Value Attribute Types</Description>
    <Version>0</Version>
    <AttributeType Name="InputElementConfigType" ID="2045a202-b9da-4963-8df7-993cb6b28ccb" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
      <Description>Model Definition for a Configurable InputElement Type</Description>
    </AttributeType>
  </AttributeTypeLib>
</CAEXFile>